<!DOCTYPE html>
<html lang="vi" class="scroll-smooth">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <meta name="referrer" content="strict-origin-when-cross-origin">

    <!-- ═══════════════════════════════════════════════════════════
         SEO – PRIMARY META TAGS
         URL tuyệt đối dùng GitHub Pages; đổi nếu bạn chuyển sang domain riêng.
         ═══════════════════════════════════════════════════════════ -->
    <title>Cẩm Nang &amp; Bộ Tính HVAC | Ống Gió · Miệng Gió · Tải Lạnh</title>
    <meta name="description" content="Bộ công cụ tính kích thước ống gió, miệng gió HVAC realtime theo ASHRAE &amp; TCVN 5687:2024. Tính tải lạnh HAP Pro, quy đổi đơn vị, tra vận tốc tiêu chuẩn — miễn phí, không cần cài đặt.">
    <meta name="keywords" content="HVAC, ống gió, miệng gió, tính tải lạnh, duct sizer, grille sizer, equal friction, ASHRAE, TCVN 5687, kỹ thuật MEP, thông gió, điều hòa không khí, HAP Pro, chiller, kỹ sư cơ điện">
    <meta name="author" content="HVAC &amp; MEP Engineering Design System">
    <meta name="robots" content="index, follow, max-image-preview:large, max-snippet:-1, max-video-preview:-1">
    <meta name="theme-color" content="#050914">
    <link rel="canonical" href="https://rulerb-hvac.github.io/camnanghvac/">

    <!-- ═══════════════════════════════════════════════════════════
         OPEN GRAPH — Facebook · Zalo · LinkedIn
         og:image nên là ảnh 1200×630 px, host trên cùng domain.
         ═══════════════════════════════════════════════════════════ -->
    <meta property="og:type" content="website">
    <meta property="og:locale" content="vi_VN">
    <meta property="og:site_name" content="Cẩm Nang HVAC">
    <meta property="og:title" content="Cẩm Nang &amp; Bộ Tính HVAC | Ống Gió · Miệng Gió · Tải Lạnh">
    <meta property="og:description" content="Bộ công cụ tính kích thước ống gió, miệng gió HVAC realtime theo ASHRAE &amp; TCVN 5687:2024. Tính tải lạnh HAP Pro, tra vận tốc tiêu chuẩn — miễn phí.">
    <meta property="og:url" content="https://rulerb-hvac.github.io/camnanghvac/">
    <meta property="og:image" content="https://rulerb-hvac.github.io/camnanghvac/og-cover.png">
    <meta property="og:image:width" content="1200">
    <meta property="og:image:height" content="630">
    <meta property="og:image:alt" content="Bộ tính ống gió và miệng gió HVAC realtime — ASHRAE &amp; TCVN 5687:2024">

    <!-- ═══════════════════════════════════════════════════════════
         TWITTER / X CARD
         ═══════════════════════════════════════════════════════════ -->
    <meta name="twitter:card" content="summary_large_image">
    <meta name="twitter:title" content="Cẩm Nang &amp; Bộ Tính HVAC | Ống Gió · Miệng Gió · Tải Lạnh">
    <meta name="twitter:description" content="Bộ công cụ tính kích thước ống gió, miệng gió HVAC realtime theo ASHRAE &amp; TCVN 5687:2024. Miễn phí, không cài đặt.">
    <meta name="twitter:image" content="https://rulerb-hvac.github.io/camnanghvac/og-cover.png">
    <meta name="twitter:image:alt" content="HVAC Duct &amp; Grille Sizer — ASHRAE &amp; TCVN 5687:2024">

    <!-- ═══════════════════════════════════════════════════════════
         SCHEMA.ORG — JSON-LD (WebApplication)
         Giúp Google hiểu đây là công cụ web kỹ thuật.
         ═══════════════════════════════════════════════════════════ -->
    <script type="application/ld+json">
    {
      "@context": "https://schema.org",
      "@type": "WebApplication",
      "name": "Cẩm Nang & Bộ Tính HVAC",
      "url": "https://rulerb-hvac.github.io/camnanghvac/",
      "description": "Bộ công cụ tính kích thước ống gió, miệng gió HVAC realtime theo ASHRAE & TCVN 5687:2024. Tính tải lạnh HAP Pro, quy đổi đơn vị, tra vận tốc tiêu chuẩn.",
      "applicationCategory": "EngineeringApplication",
      "operatingSystem": "Web Browser",
      "inLanguage": "vi",
      "offers": { "@type": "Offer", "price": "0", "priceCurrency": "VND" },
      "featureList": [
        "Duct Sizer — Tính kích thước ống gió theo Equal Friction Method",
        "Grille Sizer — Tính kích thước miệng gió và kiểm tra NC Rating",
        "HAP Pro - tính tải lạnh theo phòng & công trình (ASHRAE RTS 24h)",
        "Bảng quy đổi đơn vị HVAC",
        "Ma trận vận tốc tiêu chuẩn ASHRAE & TCVN 5687:2024"
      ],
      "author": {
        "@type": "Organization",
        "name": "HVAC & MEP Engineering Design System"
      }
    }
    </script>

    <!-- ═══════════════════════════════════════════════════════════
         GOOGLE ANALYTICS 4 (GA4)
         Measurement ID GA4 đã được cấu hình: G-S14YP71193.
         Tạo tại: https://analytics.google.com → Admin → Data Streams
         ═══════════════════════════════════════════════════════════ -->
    <script async src="https://www.googletagmanager.com/gtag/js?id=G-S14YP71193"></script>
    <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
      gtag('js', new Date());
      gtag('config', 'G-S14YP71193', {
        page_title: document.title,
        page_location: window.location.href,
        /* Tắt cookie nếu muốn GDPR-lite: */
        /* 'client_storage': 'none' */
      });

      /* ── Custom Events: theo dõi các hành động quan trọng ── */
      document.addEventListener('DOMContentLoaded', function () {

        /* Theo dõi mỗi lần người dùng bấm tab Calculator */
        document.querySelectorAll('.tab-btn').forEach(function (btn) {
          btn.addEventListener('click', function () {
            gtag('event', 'calculator_tab_switch', {
              event_category: 'engagement',
              event_label: btn.textContent.trim().slice(0, 40)
            });
          });
        });

        /* Theo dõi khi người dùng mở Standards Modal */
        var origOpenStandards = window.openStandardsModal;
        if (typeof origOpenStandards === 'function') {
          window.openStandardsModal = function () {
            gtag('event', 'open_standards_modal', { event_category: 'engagement' });
            origOpenStandards.apply(this, arguments);
          };
        }

        /* Theo dõi thay đổi đơn vị lưu lượng ống gió */
        var ductUnit = document.getElementById('ductFlowUnit');
        if (ductUnit) {
          ductUnit.addEventListener('change', function () {
            gtag('event', 'duct_unit_change', {
              event_category: 'calculator',
              event_label: ductUnit.value
            });
          });
        }

        /* Theo dõi nút Tính tải lạnh */
        var hapBtn = document.querySelector('#tinh-tai-lanh button[onclick="calculateHapMiniLoad()"]');
        if (hapBtn) {
          hapBtn.addEventListener('click', function () {
            gtag('event', 'hap_mini_calculate', { event_category: 'calculator' });
          });
        }

        /* Theo dõi thay đổi ngôn ngữ */
        var origSetLang = window.setHVACLanguage;
        if (typeof origSetLang === 'function') {
          window.setHVACLanguage = function (lang) {
            gtag('event', 'language_change', {
              event_category: 'engagement',
              event_label: lang
            });
            origSetLang.apply(this, arguments);
          };
        }

      });
    </script>
    <script src="https://cdn.tailwindcss.com"></script>
    <script src="https://cdn.jsdelivr.net/npm/chart.js" defer></script>
    <script src="https://cdnjs.cloudflare.com/ajax/libs/three.js/r128/three.min.js" defer></script>
    <script src="https://cdnjs.cloudflare.com/ajax/libs/gsap/3.12.5/gsap.min.js" defer></script>
    <link href="https://fonts.googleapis.com/css2?family=JetBrains+Mono:wght@400;500;600;700&display=swap" rel="stylesheet">
    <link href="https://fonts.googleapis.com/css2?family=Plus+Jakarta+Sans:wght@400;500;600;700;800&family=Noto+Sans+SC:wght@400;500;600;700;800&family=Noto+Sans+JP:wght@400;500;600;700;800&display=swap" rel="stylesheet">
    <style>
        body { font-family: 'Plus Jakarta Sans', sans-serif; background-color: #050914; color: #F1F5F9; overflow-x: hidden; position: relative; }
        #bg-canvas { position: fixed; top: 0; left: 0; width: 100vw; height: 100vh; pointer-events: none; z-index: 0; contain: strict; transform: translateZ(0); }
        .ambient-orb { position: fixed; border-radius: 50%; pointer-events: none; z-index: 0; opacity: 0.75; will-change: transform; transform: translateZ(0); animation: floatOrb 24s infinite ease-in-out alternate; }
        .orb-1 { width: 680px; height: 680px; background: radial-gradient(circle, rgba(2, 132, 199, 0.34) 0%, rgba(2, 132, 199, 0.16) 34%, rgba(2, 132, 199, 0.04) 58%, transparent 74%); top: -18%; left: -12%; }
        .orb-2 { width: 720px; height: 720px; background: radial-gradient(circle, rgba(5, 150, 105, 0.32) 0%, rgba(5, 150, 105, 0.15) 34%, rgba(5, 150, 105, 0.04) 58%, transparent 74%); bottom: 2%; right: -14%; animation-duration: 28s; animation-delay: -6s; }
        .orb-3 { width: 560px; height: 560px; background: radial-gradient(circle, rgba(99, 102, 241, 0.30) 0%, rgba(99, 102, 241, 0.14) 34%, rgba(99, 102, 241, 0.04) 58%, transparent 74%); top: 42%; left: 28%; animation-duration: 32s; animation-delay: -12s; }
        @keyframes floatOrb { 0% { transform: translate3d(0, 0, 0) scale(1); } 50% { transform: translate3d(60px, 75px, 0) scale(1.1); } 100% { transform: translate3d(-45px, 50px, 0) scale(0.92); } }
        .grid-overlay { position: fixed; inset: 0; background-image: linear-gradient(rgba(56, 189, 248, 0.026) 1px, transparent 1px), linear-gradient(90deg, rgba(56, 189, 248, 0.026) 1px, transparent 1px); background-size: 40px 40px; pointer-events: none; z-index: 1; opacity: 0.72; contain: strict; transform: translateZ(0); }
        .glass-card { background: linear-gradient(160deg, rgba(14, 23, 42, 0.93) 0%, rgba(10, 17, 32, 0.91) 100%); border: 1px solid rgba(56, 189, 248, 0.15); box-shadow: 0 10px 30px -10px rgba(0, 0, 0, 0.5); transition: transform 0.3s cubic-bezier(0.34, 1.56, 0.64, 1), border-color 0.3s ease, box-shadow 0.3s ease; }
        .glass-card:hover { border-color: rgba(56, 189, 248, 0.45); box-shadow: 0 0 0 1px rgba(56, 189, 248, 0.16), 0 18px 46px -12px rgba(2, 132, 199, 0.4), inset 0 0 25px rgba(56, 189, 248, 0.045); }
        .gradient-header { background: linear-gradient(135deg, rgba(15, 23, 42, 0.97) 0%, rgba(30, 41, 59, 0.93) 46%, rgba(3, 105, 161, 0.88) 100%); }
        .chart-container { position: relative; width: 100%; max-width: 650px; margin-left: auto; margin-right: auto; height: 320px; max-height: 400px; }
        @media (min-width: 768px) { .chart-container { height: 360px; } }
        .pop-btn { position: relative; overflow: hidden; user-select: none; transition: transform 0.2s cubic-bezier(0.34, 1.56, 0.64, 1), box-shadow 0.2s ease, background-color 0.2s ease; cursor: pointer; }
        .pop-btn:hover { transform: translateY(-3px) scale(1.02); box-shadow: 0 12px 24px -6px rgba(2, 132, 199, 0.45); }
        .pop-btn:active { transform: scale(0.92) !important; box-shadow: 0 2px 8px rgba(2, 132, 199, 0.2) !important; }
        .click-ripple { position: absolute; border-radius: 50%; background: radial-gradient(circle, rgba(255, 255, 255, 0.8) 0%, rgba(56, 189, 248, 0.3) 50%, transparent 80%); transform: scale(0); pointer-events: none; animation: rippleAnim 0.55s ease-out forwards; }
        @keyframes rippleAnim { to { transform: scale(3.5); opacity: 0; } }
        .interactive-card { transition: transform 0.35s cubic-bezier(0.34, 1.56, 0.64, 1), border-color 0.3s ease, box-shadow 0.35s ease; }
        .interactive-card:hover { transform: translateY(-6px); box-shadow: 0 22px 40px -12px rgba(2, 132, 199, 0.3); }
        .kpi-card { transition: transform 0.25s cubic-bezier(0.34, 1.56, 0.64, 1), border-color 0.25s ease, box-shadow 0.25s ease; user-select: none; }
        .kpi-card:hover { transform: translateY(-5px) scale(1.03); border-color: #38BDF8; box-shadow: 0 14px 28px -5px rgba(56, 189, 248, 0.3); }
        .kpi-card:active { transform: scale(0.95); }
        .jump-word { display: inline-block; transition: transform 0.2s cubic-bezier(0.175, 0.885, 0.32, 1.275), color 0.2s ease; cursor: pointer; }
        .jump-word:hover { transform: translateY(-4px) scale(1.1); color: #38BDF8; }
        .tab-btn { position: relative; overflow: hidden; transition: all 0.25s cubic-bezier(0.34, 1.56, 0.64, 1); }
        .tab-btn:hover { transform: translateY(-2px); }
        .tab-btn:active { transform: scale(0.93); }
        .tab-btn.active { background-color: #0284C7; color: #FFFFFF; border-color: #38BDF8; box-shadow: 0 0 20px rgba(2, 132, 199, 0.6); transform: scale(1.02); }
        #aurora-field { position: fixed; inset: 0; z-index: 0; overflow: hidden; pointer-events: none; opacity: 0.85; contain: strict; transform: translateZ(0); }
        #aurora-field::before, #aurora-field::after { content: ""; position: absolute; inset: -16%; border-radius: 50%; will-change: transform; transform: translateZ(0); }
        #aurora-field::before {
            background: radial-gradient(ellipse 52% 38% at 62% 34%, rgba(56, 189, 248, 0.16) 0%, rgba(99, 102, 241, 0.10) 42%, transparent 74%),
                        radial-gradient(ellipse 46% 34% at 28% 68%, rgba(16, 185, 129, 0.13) 0%, transparent 70%);
            animation: auroraSweep 28s ease-in-out infinite alternate;
        }
        #aurora-field::after {
            background: radial-gradient(ellipse 48% 36% at 36% 30%, rgba(45, 212, 191, 0.13) 0%, rgba(2, 132, 199, 0.11) 45%, transparent 74%),
                        radial-gradient(ellipse 44% 34% at 72% 72%, rgba(129, 140, 248, 0.11) 0%, transparent 70%);
            animation: auroraSweep 36s ease-in-out infinite alternate-reverse;
        }
        body.is-scrolling #aurora-field::before,
        body.is-scrolling #aurora-field::after,
        body.is-scrolling .ambient-orb,
        body.is-scrolling .hvac-converter-glow,
        body.is-scrolling .hvac-sig-dot,
        body.is-scrolling .hvac-sig-glint::after { animation-play-state: paused !important; }
        @keyframes auroraSweep { 0% { transform: translate3d(-2%, 1%, 0) rotate(-8deg) scale(1.03); } 50% { transform: translate3d(2%, -2%, 0) rotate(6deg) scale(1.08); } 100% { transform: translate3d(-1%, 2%, 0) rotate(14deg) scale(1.04); } }
        @media (prefers-reduced-motion: reduce) {
            #aurora-field::before, #aurora-field::after, .ambient-orb, .hvac-sig-dot, .hvac-sig-glint::after { animation: none !important; }
        }
        /* Chữ ký kỹ thuật khắc chìm trên lề bản vẽ nền (CAD Blueprint Margin Stamp) */
        #hvacBgSignatureRail {
            position: fixed;
            left: 16px;
            bottom: 96px;
            z-index: 20;
            display: none;
            flex-direction: column;
            align-items: center;
            gap: 10px;
            padding: 6px 4px;
            opacity: 0.78;
            cursor: pointer;
            user-select: none;
            transform-style: preserve-3d;
            transition: opacity 320ms ease, transform 320ms cubic-bezier(0.22, 1, 0.36, 1), filter 320ms ease;
        }
        @media (min-width: 1320px) {
            #hvacBgSignatureRail { display: flex; }
        }
        #hvacBgSignatureRail:hover {
            opacity: 1;
            transform: translate3d(0, -4px, 0);
        }
        #hvacBgSignatureRail:focus-visible,
        .hvac-footer-sig-pill:focus-visible {
            outline: 1px solid rgba(56, 189, 248, 0.65);
            outline-offset: 3px;
            border-radius: 999px;
        }
        #hvacBgSignatureRail.is-spinning {
            opacity: 1;
            filter: drop-shadow(0 0 14px rgba(56, 189, 248, 0.45));
            animation: hvacSigRailFullSpin 820ms cubic-bezier(0.22, 1, 0.36, 1) both;
        }
        #hvacBgSignatureRail.is-footer-visible {
            opacity: 0 !important;
            pointer-events: none;
            transform: translate3d(0, 10px, 0);
        }
        .hvac-sig-rail-wrap {
            position: relative;
            overflow: hidden;
            padding: 4px 2px;
        }
        .hvac-sig-rail-text {
            display: block;
            writing-mode: vertical-rl;
            transform: rotate(180deg);
            font-size: 10.5px;
            font-weight: 700;
            letter-spacing: 0.16em;
            text-transform: uppercase;
            color: rgba(203, 213, 225, 0.90);
            white-space: nowrap;
        }
        .hvac-sig-brand {
            font-weight: 800;
            background: linear-gradient(90deg, #38bdf8 0%, #ffffff 48%, #34d399 100%);
            -webkit-background-clip: text;
            background-clip: text;
            color: transparent;
        }
        .hvac-sig-rail-text .hvac-sig-brand {
            background-image: linear-gradient(0deg, #38bdf8 0%, #ffffff 48%, #34d399 100%);
        }
        #hvacBgSignatureRail:hover .hvac-sig-rail-text {
            color: #f8fafc;
            text-shadow: 0 0 14px rgba(56, 189, 248, 0.34);
        }
        .hvac-sig-dot {
            width: 5.5px;
            height: 5.5px;
            border-radius: 999px;
            background: linear-gradient(135deg, #38bdf8, #34d399);
            box-shadow: 0 0 9px rgba(56, 189, 248, 0.75);
            animation: hvacSigPulse 3.8s ease-in-out infinite;
        }
        .hvac-sig-line {
            width: 1.5px;
            height: 40px;
            background: linear-gradient(to bottom, rgba(56, 189, 248, 0.68), rgba(52, 211, 153, 0.24) 65%, transparent);
        }
        /* Hiệu ứng tia sáng kim loại lướt nhẹ định kỳ (không gây rối mắt) */
        .hvac-sig-glint { position: relative; overflow: hidden; }
        .hvac-sig-glint::after {
            content: "";
            position: absolute;
            pointer-events: none;
            opacity: 0;
        }
        .hvac-sig-rail-wrap.hvac-sig-glint::after {
            left: -4px; right: -4px; top: 0; height: 54px;
            background: linear-gradient(180deg, transparent 0%, rgba(186, 230, 253, 0.38) 50%, transparent 100%);
            animation: hvacSigRailGlint 7.5s cubic-bezier(0.22, 1, 0.36, 1) infinite;
        }
        .hvac-footer-sig-pill {
            display: inline-flex;
            align-items: center;
            gap: 8px;
            padding: 5.5px 15px;
            border-radius: 999px;
            border: 1px solid rgba(56, 189, 248, 0.24);
            background: rgba(15, 23, 42, 0.72);
            font-size: 11.5px;
            font-weight: 700;
            letter-spacing: 0.04em;
            color: rgba(203, 213, 225, 0.90);
            cursor: pointer;
            user-select: none;
            transition: border-color 260ms ease, box-shadow 260ms ease, color 260ms ease, transform 260ms ease;
        }
        .hvac-footer-sig-pill:hover {
            border-color: rgba(56, 189, 248, 0.52);
            color: #f8fafc;
            box-shadow: 0 0 22px rgba(14, 165, 233, 0.22);
            transform: translate3d(0, -1px, 0);
        }
        .hvac-footer-sig-pill.is-spinning {
            border-color: rgba(125, 211, 252, 0.85);
            box-shadow: 0 0 28px rgba(56, 189, 248, 0.38);
            animation: hvacSigPillFullSpin 820ms cubic-bezier(0.22, 1, 0.36, 1) both;
        }
        .hvac-footer-sig-pill.hvac-sig-glint::after {
            top: -20%; bottom: -20%; left: 0; width: 64px;
            background: linear-gradient(90deg, transparent 0%, rgba(186, 230, 253, 0.28) 50%, transparent 100%);
            transform: translate3d(-90px, 0, 0) skewX(-20deg);
            animation: hvacSigPillGlint 7.5s cubic-bezier(0.22, 1, 0.36, 1) infinite;
        }
        .hvac-footer-watermark {
            position: absolute;
            left: 50%;
            top: 50%;
            transform: translate3d(-50%, -50%, 0);
            font-size: clamp(1.65rem, 4.8vw, 3.8rem);
            font-weight: 800;
            letter-spacing: 0.24em;
            text-transform: uppercase;
            white-space: nowrap;
            color: rgba(148, 163, 184, 0.032);
            pointer-events: none;
            user-select: none;
        }
        @keyframes hvacSigRailFullSpin {
            0%   { transform: perspective(620px) rotateX(0deg) rotateY(0deg) scale(1); }
            45%  { transform: perspective(620px) rotateX(195deg) rotateY(-16deg) scale(1.06); }
            82%  { transform: perspective(620px) rotateX(366deg) rotateY(4deg) scale(1.01); }
            100% { transform: perspective(620px) rotateX(360deg) rotateY(0deg) scale(1); }
        }
        @keyframes hvacSigPillFullSpin {
            0%   { transform: perspective(680px) rotateY(0deg) rotateX(0deg) scale(1); }
            45%  { transform: perspective(680px) rotateY(195deg) rotateX(10deg) scale(1.05); }
            82%  { transform: perspective(680px) rotateY(366deg) rotateX(-3deg) scale(1.01); }
            100% { transform: perspective(680px) rotateY(360deg) rotateX(0deg) scale(1); }
        }
        @keyframes hvacSigPulse {
            0%, 100% { opacity: 0.45; transform: scale(0.88); }
            50%      { opacity: 1; transform: scale(1.18); }
        }
        @keyframes hvacSigRailGlint {
            0%, 66%  { opacity: 0; transform: translate3d(0, 260px, 0); }
            74%      { opacity: 0.95; }
            96%      { opacity: 0.85; }
            100%     { opacity: 0; transform: translate3d(0, -70px, 0); }
        }
        @keyframes hvacSigPillGlint {
            0%, 66%  { opacity: 0; transform: translate3d(-90px, 0, 0) skewX(-20deg); }
            74%      { opacity: 0.95; }
            96%      { opacity: 0.85; }
            100%     { opacity: 0; transform: translate3d(340px, 0, 0) skewX(-20deg); }
        }
        .hvac-gallery-card {
            --rx: 0deg; --ry: 0deg; --ix: 0px; --iy: 0px;
            position: relative;
            overflow: hidden;
            border: 1px solid rgba(71, 85, 105, 0.72);
            background: linear-gradient(150deg, rgba(15, 23, 42, 0.95), rgba(8, 18, 32, 0.92));
            box-shadow: 0 16px 40px rgba(2, 8, 23, 0.34);
            transform: perspective(980px) translate3d(0, 0, 0) rotateX(var(--rx)) rotateY(var(--ry));
            transform-style: preserve-3d;
            transition: transform 220ms cubic-bezier(0.22, 1, 0.36, 1), border-color 260ms ease, box-shadow 260ms ease;
        }
        .hvac-gallery-card.is-tilting {
            will-change: transform;
            transition: border-color 200ms ease, box-shadow 200ms ease;
        }
        .hvac-gallery-card:hover {
            border-color: rgba(56, 189, 248, 0.68);
            box-shadow: 0 24px 52px -8px rgba(14, 165, 233, 0.26), 0 0 0 1px rgba(56, 189, 248, 0.18), 0 0 32px rgba(16, 185, 129, 0.10);
        }
        .hvac-gallery-card.gallery-holo-scan {
            z-index: 25;
            border-color: rgba(125, 211, 252, 0.92);
            box-shadow: 0 28px 60px -10px rgba(56, 189, 248, 0.45), 0 0 36px rgba(52, 211, 153, 0.25);
            animation: hvacCardHoloFlip 960ms cubic-bezier(0.22, 1, 0.36, 1) both;
        }
        @keyframes hvacCardHoloFlip {
            0%   { transform: perspective(1100px) translate3d(0, 0, 0) rotateY(0deg) rotateX(0deg) scale(1); }
            15%  { transform: perspective(1100px) translate3d(0, -8px, 24px) rotateY(-16deg) rotateX(6deg) scale(1.035); }
            64%  { transform: perspective(1100px) translate3d(0, -10px, 34px) rotateY(368deg) rotateX(-4deg) scale(1.045); }
            84%  { transform: perspective(1100px) translate3d(0, -4px, 10px) rotateY(357deg) rotateX(1.5deg) scale(1.01); }
            100% { transform: perspective(1100px) translate3d(0, 0, 0) rotateY(360deg) rotateX(0deg) scale(1); }
        }
        .hvac-gallery-image-button {
            position: relative;
            display: block;
            width: 100%;
            overflow: hidden;
            background: radial-gradient(ellipse at 50% 42%, rgba(14, 116, 144, 0.28), rgba(2, 6, 23, 0.94) 78%);
            cursor: pointer;
        }
        /* Spotlight ánh sáng chạy theo chuột */
        .hvac-gallery-image-button::before {
            content: "";
            position: absolute;
            inset: 0;
            z-index: 2;
            pointer-events: none;
            opacity: 0;
            background: radial-gradient(220px circle at 50% 42%, rgba(125, 211, 252, 0.22), rgba(52, 211, 153, 0.08) 44%, transparent 76%);
            transition: opacity 240ms ease;
        }
        .hvac-gallery-card:hover .hvac-gallery-image-button::before { opacity: 1; }
        /* Vệt phản quang Hologram quét chéo khi lật 3D */
        .hvac-gallery-image-button::after {
            content: "";
            position: absolute;
            inset: -40% -80%;
            z-index: 3;
            pointer-events: none;
            opacity: 0;
            transform: translate3d(-65%, 0, 0) rotate(24deg);
            background: linear-gradient(90deg, transparent 0%, rgba(56, 189, 248, 0.08) 32%, rgba(255, 255, 255, 0.62) 50%, rgba(52, 211, 153, 0.24) 64%, transparent 100%);
        }
        .hvac-gallery-card.gallery-holo-scan .hvac-gallery-image-button::after {
            animation: hvacHoloFoilSweep 860ms cubic-bezier(0.22, 1, 0.36, 1) both;
        }
        @keyframes hvacHoloFoilSweep {
            0%   { opacity: 0; transform: translate3d(-68%, 0, 0) rotate(24deg); }
            20%  { opacity: 0.95; }
            75%  { opacity: 0.85; }
            100% { opacity: 0; transform: translate3d(68%, 0, 0) rotate(24deg); }
        }
        .hvac-gallery-image {
            display: block;
            width: 100%;
            height: 228px;
            object-fit: cover;
            object-position: center;
            opacity: 0.94;
            transform: scale(1.01) translate3d(var(--ix), var(--iy), 0);
            transition: transform 320ms cubic-bezier(0.22, 1, 0.36, 1), opacity 320ms ease;
            backface-visibility: hidden;
        }
        .hvac-gallery-card:hover .hvac-gallery-image {
            opacity: 1;
            transform: scale(1.075) translate3d(var(--ix), var(--iy), 0);
        }
        .hvac-gallery-card.is-tilting .hvac-gallery-image { transition: opacity 320ms ease; }
        /* Khung ngắm kỹ thuật CAD + Tia Laser quét Blueprint */
        .hvac-gallery-hud {
            position: absolute;
            inset: 0;
            z-index: 4;
            pointer-events: none;
        }
        .hvac-gallery-hud::before {
            content: "";
            position: absolute;
            inset: 10px;
            border-radius: 10px;
            opacity: 0;
            transform: scale(1.04);
            background:
                linear-gradient(to right, #38bdf8 2px, transparent 2px) 0 0 / 14px 14px no-repeat,
                linear-gradient(to bottom, #38bdf8 2px, transparent 2px) 0 0 / 14px 14px no-repeat,
                linear-gradient(to left, #38bdf8 2px, transparent 2px) 100% 0 / 14px 14px no-repeat,
                linear-gradient(to bottom, #38bdf8 2px, transparent 2px) 100% 0 / 14px 14px no-repeat,
                linear-gradient(to right, #34d399 2px, transparent 2px) 0 100% / 14px 14px no-repeat,
                linear-gradient(to top, #34d399 2px, transparent 2px) 0 100% / 14px 14px no-repeat,
                linear-gradient(to left, #34d399 2px, transparent 2px) 100% 100% / 14px 14px no-repeat,
                linear-gradient(to top, #34d399 2px, transparent 2px) 100% 100% / 14px 14px no-repeat;
            transition: opacity 240ms ease, transform 240ms cubic-bezier(0.22, 1, 0.36, 1);
        }
        .hvac-gallery-card:hover .hvac-gallery-hud::before,
        .hvac-gallery-card.gallery-holo-scan .hvac-gallery-hud::before {
            opacity: 0.92;
            transform: scale(1);
        }
        .hvac-gallery-hud::after {
            content: "";
            position: absolute;
            left: 0; right: 0; top: 0;
            height: 52px;
            opacity: 0;
            transform: translate3d(0, -110%, 0);
            background: linear-gradient(180deg, transparent 0%, rgba(56, 189, 248, 0.22) 82%, rgba(186, 230, 253, 0.95) 97%, rgba(52, 211, 153, 0.85) 100%);
            box-shadow: 0 4px 18px rgba(56, 189, 248, 0.55);
        }
        .hvac-gallery-card.gallery-holo-scan .hvac-gallery-hud::after {
            animation: hvacLaserScanSweep 760ms 180ms cubic-bezier(0.22, 1, 0.36, 1) both;
        }
        @keyframes hvacLaserScanSweep {
            0%   { opacity: 0; transform: translate3d(0, -100%, 0); }
            18%  { opacity: 1; }
            85%  { opacity: 0.95; }
            100% { opacity: 0; transform: translate3d(0, 250px, 0); }
        }
        .hvac-gallery-zoom-btn {
            position: absolute;
            top: 10px;
            right: 10px;
            z-index: 6;
            display: inline-flex;
            align-items: center;
            justify-content: center;
            width: 32px;
            height: 32px;
            border-radius: 999px;
            border: 1px solid rgba(125, 211, 252, 0.38);
            background: rgba(2, 6, 23, 0.82);
            color: #e0f2fe;
            font-size: 13px;
            opacity: 0;
            transform: translate3d(0, -4px, 0) scale(0.92);
            transition: opacity 200ms ease, transform 200ms ease, background-color 180ms ease, border-color 180ms ease;
            cursor: pointer;
        }
        .hvac-gallery-card:hover .hvac-gallery-zoom-btn,
        .hvac-gallery-zoom-btn:focus-visible {
            opacity: 1;
            transform: translate3d(0, 0, 0) scale(1);
        }
        @media (hover: none) {
            .hvac-gallery-zoom-btn { opacity: 0.92; transform: none; }
        }
        .hvac-gallery-zoom-btn:hover {
            background: rgba(14, 165, 233, 0.88);
            border-color: #bae6fd;
            color: #ffffff;
        }
        #hvacGalleryLightbox {
            position: fixed;
            inset: 0;
            z-index: 120;
            display: none;
            align-items: center;
            justify-content: center;
            padding: 1rem;
            background: rgba(2, 6, 23, 0.88);
            backdrop-filter: blur(10px);
        }
        #hvacGalleryLightbox.is-open { display: flex; }
        .hvac-lightbox-dialog {
            position: relative;
            width: min(920px, 96vw);
            border-radius: 1.25rem;
            border: 1px solid rgba(56, 189, 248, 0.38);
            background: linear-gradient(160deg, rgba(15, 23, 42, 0.98), rgba(7, 13, 26, 0.98));
            box-shadow: 0 30px 80px rgba(0, 0, 0, 0.75), 0 0 40px rgba(14, 165, 233, 0.18);
            overflow: hidden;
            animation: hvacLightboxPop 260ms cubic-bezier(0.22, 1, 0.36, 1) both;
        }
        @keyframes hvacLightboxPop {
            from { opacity: 0; transform: scale(0.92) translate3d(0, 12px, 0); }
            to   { opacity: 1; transform: scale(1) translate3d(0, 0, 0); }
        }
        .hvac-gallery-image-button:focus-visible { outline: 2px solid #38bdf8; outline-offset: -3px; }
        .hvac-gallery-source { color: #94a3b8; }
        .hvac-gallery-source a { color: #7dd3fc; text-decoration: underline; text-decoration-color: rgba(125, 211, 252, 0.35); text-underline-offset: 2px; }
        .hvac-gallery-source a:hover { color: #a7f3d0; }
        @media (prefers-reduced-motion: reduce) {
            .hvac-gallery-card, .hvac-gallery-image { transition: none !important; }
            .hvac-gallery-card.gallery-holo-scan { animation-duration: 1ms !important; }
        }
        #mobileMenu {
            width: min(24rem, calc(100vw - 1rem));
            max-height: calc(100vh - 6rem);
            max-height: calc(100dvh - 6rem);
            overflow-y: auto;
            overscroll-behavior: contain;
            -webkit-overflow-scrolling: touch;
            scrollbar-width: thin;
            scrollbar-color: rgba(100, 116, 139, 0.75) rgba(15, 23, 42, 0.45);
            touch-action: pan-y;
        }
        #mobileMenu::-webkit-scrollbar { width: 7px; }
        #mobileMenu::-webkit-scrollbar-track { background: rgba(15, 23, 42, 0.45); border-radius: 999px; }
        #mobileMenu::-webkit-scrollbar-thumb { background: rgba(100, 116, 139, 0.75); border-radius: 999px; }
        #mobileMenu::-webkit-scrollbar-thumb:hover { background: rgba(56, 189, 248, 0.8); }
        .hvac-converter-glow { animation: hvacConverterDrift 14s ease-in-out infinite alternate; }
        @keyframes hvacConverterDrift { from { transform: translate3d(-8px, 4px, 0) scale(0.96); opacity: 0.45; } to { transform: translate3d(12px, -8px, 0) scale(1.08); opacity: 0.8; } }
        .hvac-converter-row { animation: hvacConverterEnter 360ms ease both; }
        @keyframes hvacConverterEnter { from { opacity: 0; transform: translateY(5px); } to { opacity: 1; transform: translateY(0); } }
        @media (prefers-reduced-motion: reduce) { .hvac-converter-glow, .hvac-converter-row { animation: none !important; } }
        /* Make small helper text and captions easier to read on the dark background. */
        body [class*="text-[9px]"].text-slate-500,
        body [class*="text-[10px]"].text-slate-500,
        body [class*="text-[11px]"].text-slate-500,
        body [class~="text-xs"].text-slate-500 { color: #b4c2d4 !important; font-weight: 600 !important; }
        body [class*="text-[9px]"].text-slate-400,
        body [class*="text-[10px]"].text-slate-400,
        body [class*="text-[11px]"].text-slate-400,
        body [class~="text-xs"].text-slate-400 { color: #d0d9e5 !important; font-weight: 600 !important; }
        #hvacBrandTitle { position: relative; isolation: isolate; cursor: pointer; -webkit-tap-highlight-color: transparent; }
        #hvacBrandTitle:focus-visible { outline: 2px solid rgba(125, 211, 252, 0.9); outline-offset: 7px; border-radius: 8px; }
        #hvacBrandTitle::before { content: ""; position: absolute; z-index: 0; inset: -8px -10px; border: 1px solid transparent; border-radius: 17px; opacity: 0; pointer-events: none; filter: blur(0); }
        #hvacBrandTitle .hvac-title-word { position: relative; z-index: 1; }
        #hvacBrandTitle.hvac-title-fire::before { opacity: 0.96; border-color: rgba(251, 146, 60, 0.62); background: radial-gradient(ellipse at 50% 95%, rgba(251, 146, 60, 0.56), rgba(239, 68, 68, 0.28) 48%, transparent 78%); box-shadow: 0 0 32px rgba(249, 115, 22, 0.42); animation: hvacFireAuraPulse 1.15s ease-in-out infinite alternate; }
        @keyframes hvacFireAuraPulse { from { opacity: 0.82; } to { opacity: 1; } }
        #hvacBrandTitle.hvac-title-fire .hvac-title-word { animation: hvacFireTint 650ms ease-out both, hvacFireFlicker 760ms ease-in-out 650ms 2 alternate forwards; }
        #hvacBrandTitle.hvac-title-water::before { opacity: 0.58; border-color: rgba(125, 211, 252, 0.38); background: radial-gradient(ellipse at 50% 100%, rgba(56, 189, 248, 0.38), transparent 72%); }
        #hvacBrandTitle.hvac-title-water .hvac-title-word { animation: hvacWaterWash 780ms ease-out both; }
        @keyframes hvacFreezeTint { 0% { filter: none; } 55% { color: #e0fbff; text-shadow: 0 0 10px rgba(165, 243, 252, 0.9), 0 0 28px rgba(34, 211, 238, 0.8); -webkit-text-stroke: 0.7px rgba(224, 251, 255, 0.55); } 100% { color: #e0fbff; text-shadow: 0 0 8px rgba(165, 243, 252, 0.9), 0 0 22px rgba(34, 211, 238, 0.72); -webkit-text-stroke: 0.45px rgba(224, 251, 255, 0.4); } }
        @keyframes hvacFireTint { 0% { color: inherit; } 60% { color: #fdba74; text-shadow: 0 0 12px rgba(251, 146, 60, 0.95), 0 0 28px rgba(239, 68, 68, 0.82); } 100% { color: #fed7aa; text-shadow: 0 0 10px rgba(251, 146, 60, 0.9), 0 0 24px rgba(239, 68, 68, 0.7); } }
        @keyframes hvacFireFlicker { from { text-shadow: 0 0 8px rgba(251, 146, 60, 0.72), 0 0 20px rgba(239, 68, 68, 0.52); } to { text-shadow: 0 0 15px rgba(253, 186, 116, 1), 0 0 31px rgba(239, 68, 68, 0.9); } }
        @keyframes hvacWaterWash { 0% { color: #bae6fd; text-shadow: 0 0 16px rgba(56, 189, 248, 0.95); } 100% { color: #f8fafc; text-shadow: 0 0 3px rgba(56, 189, 248, 0.2); } }
        @media (prefers-reduced-motion: reduce) {
            #hvacBrandTitle.hvac-title-fire .hvac-title-word, #hvacBrandTitle.hvac-title-water .hvac-title-word { animation-duration: 1ms !important; animation-iteration-count: 1 !important; }
        }
        #hvacFireCanvas, #hvacWaterCanvas { position: absolute; inset: 0; width: 100%; height: 100%; pointer-events: none; }
        #hvacFireCanvas { z-index: 20; mix-blend-mode: screen; }
        #hvacWaterCanvas { z-index: 21; }
        #hvacBrandTitle.hvac-title-doused .hvac-title-word { text-shadow: 0 0 8px rgba(125, 211, 252, 0.72), 0 0 20px rgba(14, 165, 233, 0.42); transition: text-shadow 500ms ease; }
        #hvacBrandTitle.hvac-title-fire .hvac-title-word { text-shadow: 0 0 8px rgba(251, 146, 60, 0.72), 0 0 20px rgba(239, 68, 68, 0.52); }
        #hvacBrandTitle.hvac-title-water .hvac-title-word { text-shadow: 0 0 14px rgba(125, 211, 252, 0.92), 0 0 26px rgba(14, 165, 233, 0.65); }
        html[lang="zh-CN"] body, html[lang="zh-CN"] button, html[lang="zh-CN"] input, html[lang="zh-CN"] select, html[lang="zh-CN"] textarea { font-family: 'Plus Jakarta Sans', "Noto Sans SC", "Microsoft YaHei", "PingFang SC", sans-serif; font-synthesis: none; }
        #languageSwitcherMenu { transform-origin: top right; animation: languageMenuIn 150ms ease-out; }
        #languageSwitcherMenu .language-option { display: inline-flex; align-items: center; gap: 0.7rem; }
        #languageSwitcher .language-flag { display: inline-block; width: 18px; height: 12px; flex: 0 0 18px; border-radius: 2px; overflow: hidden; box-shadow: 0 0 0 1px rgba(255,255,255,0.22); }
        #languageSwitcherButton .language-flag { width: 20px; height: 13.5px; flex: 0 0 20px; border-radius: 2.5px; }
        #languageSwitcherMenu [data-lang-option].is-active { background: rgba(14, 165, 233, 0.16); color: #7dd3fc; }
        @keyframes languageMenuIn { from { opacity: 0; transform: translateY(-5px) scale(.98); } to { opacity: 1; transform: translateY(0) scale(1); } }
        #communityComments { scroll-margin-top: 96px; }
        #communityComments .giscus { min-height: 110px; color-scheme: dark; }
        #communityComments .giscus-frame { width: 100%; border: 0; }
        #communityComments .comments-glow { pointer-events: none; }
        @media (max-width: 420px) { #languageSwitcherButton { padding-left: .55rem; padding-right: .55rem; } #languageSwitcherButton svg:not(.language-flag) { width: .9rem; height: .9rem; } header > div { gap: .5rem; } header .flex.items-center.shrink-0 > span[onclick="openStandardsModal()"] { font-size: 9px; padding-left: .45rem; padding-right: .45rem; white-space: nowrap; } }
        @media (max-width: 380px) { #languageSwitcherButton .language-label { display: none; } }
    
        html[lang="ja"] body, html[lang="ja"] button, html[lang="ja"] input, html[lang="ja"] select, html[lang="ja"] textarea { font-family: 'Plus Jakarta Sans', "Noto Sans JP", "Hiragino Kaku Gothic ProN", "Yu Gothic UI", "Meiryo", sans-serif; font-synthesis: none; }
        #languageSwitcherMenu [data-lang-option="vi"], #languageSwitcherMenu [data-lang-option="en"], #languageSwitcherMenu [data-lang-option="vi"] *, #languageSwitcherMenu [data-lang-option="en"] * { font-family: 'Plus Jakarta Sans', "Segoe UI", system-ui, -apple-system, sans-serif !important; }
        #languageSwitcherMenu [data-lang-option="zh"], #languageSwitcherMenu [data-lang-option="zh"] * { font-family: "Noto Sans SC", 'Plus Jakarta Sans', "Microsoft YaHei", "PingFang SC", sans-serif !important; }
        #languageSwitcherMenu [data-lang-option="ja"], #languageSwitcherMenu [data-lang-option="ja"] * { font-family: "Noto Sans JP", 'Plus Jakarta Sans', "Hiragino Kaku Gothic ProN", "Yu Gothic UI", "Meiryo", sans-serif !important; }
</style>

    <!-- Preconnect để tăng tốc load font & analytics -->
    <link rel="preconnect" href="https://fonts.googleapis.com">
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
    <link rel="preconnect" href="https://www.googletagmanager.com">
    <link rel="dns-prefetch" href="https://cdn.tailwindcss.com">
    <link rel="dns-prefetch" href="https://cdn.jsdelivr.net">
<style>
/* =========================================
   SLAY SCROLL REVEAL EFFECT
   ========================================= */
.slay-reveal {
    opacity: 0;
    transform: translateY(60px) scale(0.98);
    filter: blur(12px);
    transition: opacity 1s cubic-bezier(0.16, 1, 0.3, 1),
                transform 1s cubic-bezier(0.16, 1, 0.3, 1),
                filter 1s cubic-bezier(0.16, 1, 0.3, 1);
    will-change: opacity, transform, filter;
}
.slay-reveal.is-visible {
    opacity: 1;
    transform: translateY(0) scale(1);
    filter: blur(0);
}

/* Hiệu ứng hiện lần lượt cho các thẻ con bên trong */
.slay-reveal-child {
    opacity: 0;
    transform: translateY(30px);
    transition: opacity 0.8s cubic-bezier(0.16, 1, 0.3, 1),
                transform 0.8s cubic-bezier(0.16, 1, 0.3, 1);
}
.slay-reveal-child.is-visible {
    opacity: 1;
    transform: translateY(0);
}
</style>

<style id="rulerb-hvac-icon-system">
/* RULERB HVAC icon system — unified Lucide-like outline, tuned for the dark blueprint background */
        .hvac-icon{display:inline-block;width:1.18em;height:1.18em;flex:0 0 auto;vertical-align:-0.19em;fill:none;stroke:currentColor;stroke-width:1.8;stroke-linecap:round;stroke-linejoin:round;overflow:visible;}
        .hvac-icon--sm{width:1em;height:1em;vertical-align:-0.16em;}
        .hvac-icon--md{width:1.3em;height:1.3em;}
        .hvac-icon--lg{width:1.55em;height:1.55em;}
        .hvac-icon--muted{color:#7dd3fc;opacity:.92;}
        .hvac-icon--status{width:1.15em;height:1.15em;}
        .hvac-icon-btn{display:inline-flex;align-items:center;gap:.55rem;}
        .hvac-icon-chip{display:inline-flex;align-items:center;justify-content:center;width:2.1rem;height:2.1rem;border:1px solid rgba(56,189,248,.2);border-radius:.7rem;background:rgba(14,165,233,.08);color:#7dd3fc;box-shadow:inset 0 1px 0 rgba(255,255,255,.035);}
        .hvac-icon-chip .hvac-icon{width:1.1rem;height:1.1rem;}
        .hvac-hist-tab .hvac-icon{color:#7dd3fc;margin-right:.35rem;}
        .hvac-save-btn .hvac-icon,.hvac-export-btn .hvac-icon{color:#7dd3fc;}
        @media (prefers-reduced-motion:no-preference){.hvac-icon{transition:color .18s ease,transform .18s ease,opacity .18s ease;}}
</style>
<style id="hvac-unified-typography">
/* ============================================================================
   UNIFIED DARK-BLUEPRINT TYPOGRAPHY & COLOR SYSTEM
   - Primary Headings (h1, h2, h3): Pure White (#FFFFFF)
   - Secondary Headings / Card & Table Headers (h4, summary, th): Crisp White (#F8FAFC)
   - Body Text / Labels / Table Cells: Soft Slate (#CBD5E1) & Muted Slate (#94A3B8)
   - Single Technical Accent: Blueprint Sky (#38BDF8 / #7DD3FC)
   - Semantic engineering alerts (#ductAlertBox, #grilleAlertBox, #cwpAlertBox,
     #stairAlertBox, #hapDataWarnings, Pass/Fail badges) remain color-coded.
   ============================================================================ */
:root {
    --hvac-heading: #FFFFFF;
    --hvac-subheading: #F8FAFC;
    --hvac-body: #CBD5E1;
    --hvac-muted: #94A3B8;
    --hvac-accent: #38BDF8;
    --hvac-accent-soft: #7DD3FC;
    --hvac-border-accent: rgba(56, 189, 248, 0.35);
}

/* 1. Uniform pure-white headings across static HTML & multilingual JS renders */
header h1,
header h1 .jump-word,
main section h2,
main section h3,
#communityComments h2,
#standardsModal h3,
#ductSizerSectionTitle,
#ductSizerSectionTitle span,
#velocityMatrixSectionTitle,
#velocityMatrixSectionTitle span,
#frictionSectionTitle,
#frictionSectionTitle span,
#acousticsSectionTitle,
#acousticsSectionTitle span,
#sopSectionTitle,
#sopSectionTitle span,
#cwpSectionTitle,
#cwpSectionTitle span,
#pcccSectionTitle,
#pcccSectionTitle span {
    color: var(--hvac-heading) !important;
}

/* Keep Hero title crisp white normally while preserving fire/water click animations */
#hvacBrandTitle:not(.hvac-title-fire):not(.hvac-title-water),
#hvacBrandTitle:not(.hvac-title-fire):not(.hvac-title-water) .hvac-title-word {
    color: var(--hvac-heading) !important;
}

/* Subtle single-accent hover on jump-word */
header h1 .jump-word:hover,
main section h3 .jump-word:hover,
#hvacBrandTitle:not(.hvac-title-fire):not(.hvac-title-water) .jump-word:hover {
    color: var(--hvac-accent-soft) !important;
}

/* 2. Uniform crisp white subheadings, card titles, accordions & table headers */
main section h4,
main section details > summary,
main section table thead th {
    color: var(--hvac-subheading) !important;
}

/* 3. Uniform section accent bars */
main section .border-l-4,
#communityComments .border-l-4 {
    border-left-color: var(--hvac-accent) !important;
}

/* 4. Uniform readable slate body text (excluding semantic alert/status boxes) */
main section p:not(#ductAlertMsg):not(#grilleAlertMsg):not(#cwpAlertMsg):not(#stairAlertMsg):not(.hvac-gallery-source) {
    color: var(--hvac-body);
}

/* 5. Unify HAP Pro Reference Formula Cards across all 4 languages (VI/EN/ZH/JA) */
#hapRefCards > div {
    border-color: rgba(56, 189, 248, 0.24) !important;
    background-color: rgba(15, 23, 42, 0.86) !important;
}
#hapRefCards > div > div:first-child > span:first-child {
    background-color: rgba(56, 189, 248, 0.16) !important;
    color: #7DD3FC !important;
}
#hapRefCards > div > div:first-child > span:last-child {
    color: #94A3B8 !important;
    border-color: rgba(148, 163, 184, 0.28) !important;
}
#hapRefCards h4 {
    color: #FFFFFF !important;
}
#hapRefCards .rounded-xl {
    border-color: rgba(51, 65, 85, 0.85) !important;
    background-color: rgba(2, 6, 23, 0.55) !important;
}
#hapRefCards .rounded-xl > .font-mono {
    color: #F8FAFC !important;
}
#hapRefCards span.font-mono {
    color: #7DD3FC !important;
    background-color: rgba(56, 189, 248, 0.12) !important;
}
#hapRefCards .font-semibold {
    color: #F8FAFC !important;
}
#hapRefCards .text-rose-400 {
    color: #7DD3FC !important;
}

/* 6. Unify Signature Brand accent to clean white-to-sky */
.hvac-sig-brand {
    background: linear-gradient(90deg, #ffffff 0%, #bae6fd 55%, #38bdf8 100%) !important;
    -webkit-background-clip: text !important;
    background-clip: text !important;
    color: transparent !important;
}
.hvac-sig-rail-text .hvac-sig-brand {
    background-image: linear-gradient(0deg, #38bdf8 0%, #ffffff 55%, #bae6fd 100%) !important;
}
</style>
<style id="hvac-uiverse-loader-style">
/*
 * From Uiverse.io by alexruix - https://uiverse.io/alexruix/neat-tiger-82
 * MIT License, Copyright (c) alexruix (Alex Ruiz)
 */
#hvacPageLoader {
  position: fixed;
  inset: 0;
  z-index: 9999;
  display: flex;
  align-items: center;
  justify-content: center;
  background-color: #050914;
  opacity: 1;
  visibility: visible;
  transition: opacity 0.45s cubic-bezier(0.22, 1, 0.36, 1),
              visibility 0.45s cubic-bezier(0.22, 1, 0.36, 1);
}

#hvacPageLoader.is-loaded {
  opacity: 0;
  visibility: hidden;
  pointer-events: none;
}

.hvac-uiverse-loader {
  position: relative;
  width: 112px;
  height: 112px;
}

.hvac-uiverse-box1,
.hvac-uiverse-box2,
.hvac-uiverse-box3 {
  border: 16px solid #f5f5f5;
  box-sizing: border-box;
  position: absolute;
  display: block;
}

.hvac-uiverse-box1 {
  width: 112px;
  height: 48px;
  margin-top: 64px;
  margin-left: 0px;
  animation: hvac-uiverse-abox1 4s 1s forwards ease-in-out infinite;
}

.hvac-uiverse-box2 {
  width: 48px;
  height: 48px;
  margin-top: 0px;
  margin-left: 0px;
  animation: hvac-uiverse-abox2 4s 1s forwards ease-in-out infinite;
}

.hvac-uiverse-box3 {
  width: 48px;
  height: 48px;
  margin-top: 0px;
  margin-left: 64px;
  animation: hvac-uiverse-abox3 4s 1s forwards ease-in-out infinite;
}

@keyframes hvac-uiverse-abox1 {
  0% {
    width: 112px;
    height: 48px;
    margin-top: 64px;
    margin-left: 0px;
  }

  12.5% {
    width: 48px;
    height: 48px;
    margin-top: 64px;
    margin-left: 0px;
  }

  25% {
    width: 48px;
    height: 48px;
    margin-top: 64px;
    margin-left: 0px;
  }

  37.5% {
    width: 48px;
    height: 48px;
    margin-top: 64px;
    margin-left: 0px;
  }

  50% {
    width: 48px;
    height: 48px;
    margin-top: 64px;
    margin-left: 0px;
  }

  62.5% {
    width: 48px;
    height: 48px;
    margin-top: 64px;
    margin-left: 0px;
  }

  75% {
    width: 48px;
    height: 112px;
    margin-top: 0px;
    margin-left: 0px;
  }

  87.5% {
    width: 48px;
    height: 48px;
    margin-top: 0px;
    margin-left: 0px;
  }

  100% {
    width: 48px;
    height: 48px;
    margin-top: 0px;
    margin-left: 0px;
  }
}

@keyframes hvac-uiverse-abox2 {
  0% {
    width: 48px;
    height: 48px;
    margin-top: 0px;
    margin-left: 0px;
  }

  12.5% {
    width: 48px;
    height: 48px;
    margin-top: 0px;
    margin-left: 0px;
  }

  25% {
    width: 48px;
    height: 48px;
    margin-top: 0px;
    margin-left: 0px;
  }

  37.5% {
    width: 48px;
    height: 48px;
    margin-top: 0px;
    margin-left: 0px;
  }

  50% {
    width: 112px;
    height: 48px;
    margin-top: 0px;
    margin-left: 0px;
  }

  62.5% {
    width: 48px;
    height: 48px;
    margin-top: 0px;
    margin-left: 64px;
  }

  75% {
    width: 48px;
    height: 48px;
    margin-top: 0px;
    margin-left: 64px;
  }

  87.5% {
    width: 48px;
    height: 48px;
    margin-top: 0px;
    margin-left: 64px;
  }

  100% {
    width: 48px;
    height: 48px;
    margin-top: 0px;
    margin-left: 64px;
  }
}

@keyframes hvac-uiverse-abox3 {
  0% {
    width: 48px;
    height: 48px;
    margin-top: 0px;
    margin-left: 64px;
  }

  12.5% {
    width: 48px;
    height: 48px;
    margin-top: 0px;
    margin-left: 64px;
  }

  25% {
    width: 48px;
    height: 112px;
    margin-top: 0px;
    margin-left: 64px;
  }

  37.5% {
    width: 48px;
    height: 48px;
    margin-top: 64px;
    margin-left: 64px;
  }

  50% {
    width: 48px;
    height: 48px;
    margin-top: 64px;
    margin-left: 64px;
  }

  62.5% {
    width: 48px;
    height: 48px;
    margin-top: 64px;
    margin-left: 64px;
  }

  75% {
    width: 48px;
    height: 48px;
    margin-top: 64px;
    margin-left: 64px;
  }

  87.5% {
    width: 48px;
    height: 48px;
    margin-top: 64px;
    margin-left: 64px;
  }

  100% {
    width: 112px;
    height: 48px;
    margin-top: 64px;
    margin-left: 0px;
  }
}
</style>
</head>
<body class="antialiased selection:bg-sky-500 selection:text-white">
<!--
  From Uiverse.io by alexruix - https://uiverse.io/alexruix/neat-tiger-82
  MIT License, Copyright (c) alexruix (Alex Ruiz)
-->
<div id="hvacPageLoader" role="status" aria-live="polite" aria-label="Đang tải trang" data-i18n-skip="true">
  <div class="hvac-uiverse-loader">
    <div class="hvac-uiverse-box1"></div>
    <div class="hvac-uiverse-box2"></div>
    <div class="hvac-uiverse-box3"></div>
  </div>
</div>
<script>
(function initHvacPageLoader() {
  var loader = document.getElementById('hvacPageLoader');
  if (!loader) return;
  var startTime = (window.performance && performance.now) ? performance.now() : Date.now();
  var minVisibleMs = 1850;
  var dismissed = false;
  function hideLoader() {
    if (dismissed) return;
    dismissed = true;
    loader.classList.add('is-loaded');
    setTimeout(function () {
      if (loader && loader.parentNode) loader.parentNode.removeChild(loader);
    }, 500);
  }
  function scheduleHide() {
    var now = (window.performance && performance.now) ? performance.now() : Date.now();
    var remaining = Math.max(0, minVisibleMs - (now - startTime));
    setTimeout(hideLoader, remaining);
  }
  if (document.readyState === 'complete') {
    scheduleHide();
  } else {
    window.addEventListener('load', scheduleHide, { once: true });
    setTimeout(hideLoader, 3200);
  }
  loader.addEventListener('click', hideLoader);
})();
</script>
<svg id="hvacIconSprite" xmlns="http://www.w3.org/2000/svg" aria-hidden="true" focusable="false" style="position:absolute;width:0;height:0;overflow:hidden">
  <symbol id="hvac-icon-wind" viewBox="0 0 24 24"><path d="M3 8h12.5a2.5 2.5 0 1 0-2.4-3"/><path d="M2 12h17a3 3 0 1 1-2.9 3.7"/><path d="M4 16h5a2 2 0 1 1-1.9 2.6"/></symbol>
  <symbol id="hvac-icon-cloud-sun" viewBox="0 0 24 24"><circle cx="17" cy="7" r="3"/><path d="M17 1.5v1.2M22.5 7h-1.2M17 12.5v-1.2M12.5 7h1.2M20.9 3.1l-.9.9"/><path d="M5 18.5a4.5 4.5 0 0 1 .6-9 5.8 5.8 0 0 1 10.9 1.7 3.7 3.7 0 0 1 .2 7.3H5Z"/></symbol>
  <symbol id="hvac-icon-calculator" viewBox="0 0 24 24"><rect x="4" y="2" width="16" height="20" rx="2"/><rect x="8" y="5" width="8" height="3" rx=".7"/><path d="M8 12h.01M12 12h.01M16 12h.01M8 16h.01M12 16h.01M16 16h.01M8 19h.01M12 19h.01M16 19h.01"/></symbol>
  <symbol id="hvac-icon-snowflake" viewBox="0 0 24 24"><path d="M12 2v20M4 6l16 12M20 6 4 18M8.5 3.5 12 7l3.5-3.5M8.5 20.5 12 17l3.5 3.5M3.5 9.5 7 6l-3.5-3.5M20.5 9.5 17 6l3.5-3.5M3.5 14.5 7 18l-3.5 3.5M20.5 14.5 17 18l3.5 3.5"/></symbol>
  <symbol id="hvac-icon-repeat" viewBox="0 0 24 24"><path d="m17 2 4 4-4 4M3 11V9a3 3 0 0 1 3-3h15M7 22l-4-4 4-4M21 13v2a3 3 0 0 1-3 3H3"/></symbol>
  <symbol id="hvac-icon-droplets" viewBox="0 0 24 24"><path d="M12 3.2S6.5 9.5 6.5 13.7a5.5 5.5 0 0 0 11 0C17.5 9.5 12 3.2 12 3.2Z"/><path d="M19 3.5s-2.5 2.9-2.5 5a2.5 2.5 0 0 0 5 0c0-2.1-2.5-5-2.5-5Z"/><path d="M9.2 15.1a2.8 2.8 0 0 0 2.8 2.5"/></symbol>
  <symbol id="hvac-icon-flame" viewBox="0 0 24 24"><path d="M12 22c4.3 0 7-2.9 7-7.1 0-3-1.7-5.5-4.4-8.4.1 2.6-1 4-2.3 4.7C12.3 7.3 10.3 4.4 7.8 2 8.4 7.4 5 9.5 5 14.6 5 19 7.8 22 12 22Z"/><path d="M12 22c-1.8 0-3-1.3-3-3.1 0-1.5 1-2.9 2.4-4.2.1 1.4.7 2.1 1.4 2.5 1-1.1 1.4-2.1 1.5-3.4 1.1 1.2 1.7 2.5 1.7 4.1 0 2.4-1.5 4.1-4 4.1Z"/></symbol>
  <symbol id="hvac-icon-chart" viewBox="0 0 24 24"><path d="M3 3v18h18"/><rect x="7" y="12" width="3" height="6" rx=".5"/><rect x="13" y="8" width="3" height="10" rx=".5"/><rect x="19" y="5" width="2" height="13" rx=".5"/></symbol>
  <symbol id="hvac-icon-grille" viewBox="0 0 24 24"><rect x="3" y="4" width="18" height="16" rx="2"/><path d="M7 7v10M11 7v10M15 7v10M19 7v10M5 9h14M5 15h14"/></symbol>
  <symbol id="hvac-icon-settings" viewBox="0 0 24 24"><path d="M12 8.5a3.5 3.5 0 1 0 0 7 3.5 3.5 0 0 0 0-7Z"/><path d="m19.4 15 .1.1 1.1.9-1.4 2.4-1.4-.5a8 8 0 0 1-1.5.9l-.2 1.5h-2.8l-.3-1.5a8 8 0 0 1-1.6-.9l-1.4.5-1.4-2.4 1.2-.9a7 7 0 0 1 0-1.8l-1.2-.9 1.4-2.4 1.4.5a8 8 0 0 1 1.6-.9l.3-1.5h2.8l.2 1.5a8 8 0 0 1 1.5.9l1.4-.5 1.4 2.4-1.1.9a7 7 0 0 1 0 1.8Z" transform="translate(-1 -1) scale(1.08)"/></symbol>
  <symbol id="hvac-icon-file-text" viewBox="0 0 24 24"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8Z"/><path d="M14 2v6h6M8 13h8M8 17h8"/></symbol>
  <symbol id="hvac-icon-file-spreadsheet" viewBox="0 0 24 24"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8Z"/><path d="M14 2v6h6M8 12h8M8 16h8M12 12v8"/></symbol>
  <symbol id="hvac-icon-save" viewBox="0 0 24 24"><path d="M19 21H5a2 2 0 0 1-2-2V5a2 2 0 0 1 2-2h11l5 5v11a2 2 0 0 1-2 2Z"/><path d="M17 21v-8H7v8M7 3v5h8"/></symbol>
  <symbol id="hvac-icon-thermometer" viewBox="0 0 24 24"><path d="M14 14.8V5a3 3 0 0 0-6 0v9.8a5 5 0 1 0 6 0Z"/><path d="M11 11v7"/></symbol>
  <symbol id="hvac-icon-parking" viewBox="0 0 24 24"><rect x="3" y="3" width="18" height="18" rx="3"/><path d="M10 17V7h4a3 3 0 0 1 0 6h-4"/></symbol>
  <symbol id="hvac-icon-door-open" viewBox="0 0 24 24"><path d="M4 21V5a2 2 0 0 1 1.6-2l10-2A2 2 0 0 1 18 3v18"/><path d="M4 21h16M14 12h.01M18 5l3 2v10l-3 2"/></symbol>
  <symbol id="hvac-icon-stairs" viewBox="0 0 24 24"><path d="M3 20h4v-4h4v-4h4V8h4V4h2"/><path d="M3 4h4M3 4v4M21 20h-4M21 20v-4"/></symbol>
  <symbol id="hvac-icon-building" viewBox="0 0 24 24"><rect x="3" y="3" width="18" height="18" rx="2"/><path d="M9 21V3M15 21V3M3 9h18M3 15h18M11 21v-3h2v3"/></symbol>
  <symbol id="hvac-icon-factory" viewBox="0 0 24 24"><path d="M3 21V9l6 3V9l6 3V5h6v16Z"/><path d="M15 5V2h4v3M7 17h2M12 17h2M17 17h2"/></symbol>
  <symbol id="hvac-icon-theater" viewBox="0 0 24 24"><path d="M3 4h18v13a3 3 0 0 1-3 3H6a3 3 0 0 1-3-3Z"/><path d="M8 9c1.2-1.2 2.8-1.2 4 0M14 9c1.2-1.2 2.8-1.2 4 0M8 14c1.3 1.4 2.8 1.4 4 0M14 14c1.3 1.4 2.8 1.4 4 0"/></symbol>
  <symbol id="hvac-icon-waves" viewBox="0 0 24 24"><path d="M2 8c2.5-2 5-2 7.5 0s5 2 7.5 0 5-2 7 0M2 13c2.5-2 5-2 7.5 0s5 2 7.5 0 5-2 7 0M2 18c2.5-2 5-2 7.5 0s5 2 7.5 0 5-2 7 0"/></symbol>
  <symbol id="hvac-icon-audio" viewBox="0 0 24 24"><path d="M11 5 6 9H3v6h3l5 4Z"/><path d="M15 9a5 5 0 0 1 0 6M18 6a9 9 0 0 1 0 12"/></symbol>
  <symbol id="hvac-icon-clipboard" viewBox="0 0 24 24"><rect x="5" y="4" width="14" height="18" rx="2"/><path d="M9 4.5h6a1.5 1.5 0 0 0-3-3 1.5 1.5 0 0 0-3 3ZM9 10h6M9 14h6M9 18h4"/></symbol>
  <symbol id="hvac-icon-images" viewBox="0 0 24 24"><rect x="3" y="4" width="15" height="15" rx="2"/><path d="m3 15 4-4 4 4 2-2 5 5M8 8h.01"/><path d="M18 8h3v13H8v-2"/></symbol>
  <symbol id="hvac-icon-folder" viewBox="0 0 24 24"><path d="M3 6a2 2 0 0 1 2-2h5l2 2h7a2 2 0 0 1 2 2v10a2 2 0 0 1-2 2H5a2 2 0 0 1-2-2Z"/><path d="m3 10 2-2h16"/></symbol>
  <symbol id="hvac-icon-search" viewBox="0 0 24 24"><circle cx="10.8" cy="10.8" r="6.8"/><path d="m16 16 5 5"/></symbol>
  <symbol id="hvac-icon-volume-x" viewBox="0 0 24 24"><path d="M11 5 6 9H3v6h3l5 4Z"/><path d="m16 9 5 6m0-6-5 6"/></symbol>
  <symbol id="hvac-icon-globe" viewBox="0 0 24 24"><circle cx="12" cy="12" r="10"/><path d="M2 12h20M12 2a15 15 0 0 1 0 20M12 2a15 15 0 0 0 0 20"/></symbol>
  <symbol id="hvac-icon-ruler" viewBox="0 0 24 24"><path d="M3 7.5 7.5 3l13.5 13.5-4.5 4.5L3 7.5Z"/><path d="m7.5 7.5 2-2M10.5 10.5l2-2M13.5 13.5l2-2M16.5 16.5l2-2"/></symbol>
  <symbol id="hvac-icon-flask" viewBox="0 0 24 24"><path d="M9 3h6M10 3v6l-5.2 8.5A2.3 2.3 0 0 0 6.8 21h10.4a2.3 2.3 0 0 0 2-3.5L14 9V3"/><path d="M8 15h8"/></symbol>
  <symbol id="hvac-icon-calendar" viewBox="0 0 24 24"><rect x="3" y="5" width="18" height="16" rx="2"/><path d="M16 3v4M8 3v4M3 10h18M8 14h.01M12 14h.01M16 14h.01M8 17h.01M12 17h.01"/></symbol>
  <symbol id="hvac-icon-clock" viewBox="0 0 24 24"><circle cx="12" cy="12" r="9"/><path d="M12 7v5l3.5 2"/></symbol>
  <symbol id="hvac-icon-check-circle" viewBox="0 0 24 24"><circle cx="12" cy="12" r="9"/><path d="m8 12 2.5 2.5L16.5 9"/></symbol>
  <symbol id="hvac-icon-alert-triangle" viewBox="0 0 24 24"><path d="m10.3 3.8-8 14A2 2 0 0 0 4 21h16a2 2 0 0 0 1.7-3.2l-8-14a2 2 0 0 0-3.4 0Z"/><path d="M12 9v4M12 17h.01"/></symbol>
  <symbol id="hvac-icon-trash" viewBox="0 0 24 24"><path d="M3 6h18M8 6V4h8v2M19 6l-1 14H6L5 6M10 11v5M14 11v5"/></symbol>
  <symbol id="hvac-icon-copy" viewBox="0 0 24 24"><rect x="8" y="8" width="13" height="13" rx="2"/><path d="M16 8V5a2 2 0 0 0-2-2H5a2 2 0 0 0-2 2v9a2 2 0 0 0 2 2h3"/></symbol>
  <symbol id="hvac-icon-plus" viewBox="0 0 24 24"><path d="M12 5v14M5 12h14"/></symbol>
  <symbol id="hvac-icon-x" viewBox="0 0 24 24"><path d="m6 6 12 12M18 6 6 18"/></symbol>
  <symbol id="hvac-icon-refresh" viewBox="0 0 24 24"><path d="M20 7v5h-5M4 17v-5h5"/><path d="M5.6 9a7 7 0 0 1 11.8-2L20 12M4 12l2.6 5a7 7 0 0 0 11.8-2"/></symbol>
  <symbol id="hvac-icon-lightning" viewBox="0 0 24 24"><path d="m13 2-9 12h7l-1 8 10-13h-7Z"/></symbol>
  <symbol id="hvac-icon-book" viewBox="0 0 24 24"><path d="M12 7v14M3 5.5A2.5 2.5 0 0 1 5.5 3H12v18H5.5A2.5 2.5 0 0 0 3 23ZM21 5.5A2.5 2.5 0 0 0 18.5 3H12v18h6.5A2.5 2.5 0 0 1 21 23Z"/></symbol>
  <symbol id="hvac-icon-message" viewBox="0 0 24 24"><path d="M21 11.5a8.5 8.5 0 0 1-8.5 8.5 9 9 0 0 1-4-.9L3 21l1.9-4.3A8.5 8.5 0 1 1 21 11.5Z"/></symbol>
  <symbol id="hvac-icon-sparkles" viewBox="0 0 24 24"><path d="m12 3 1.5 6.5L20 11l-6.5 1.5L12 19l-1.5-6.5L4 11l6.5-1.5Z"/><path d="m19 14 .8 2.2L22 17l-2.2.8L19 20l-.8-2.2L16 17l2.2-.8ZM5 2l.6 1.4L7 4l-1.4.6L5 6l-.6-1.4L3 4l1.4-.6Z"/></symbol>
  <symbol id="hvac-icon-lightbulb" viewBox="0 0 24 24"><path d="M9 18h6M10 22h4M8.2 14.5A7 7 0 1 1 15.8 14.5c-.9.7-1.3 1.7-1.4 3.5h-4.8c-.1-1.8-.5-2.8-1.4-3.5Z"/></symbol>
  <symbol id="hvac-icon-drama" viewBox="0 0 24 24"><path d="M3 5h18v12a3 3 0 0 1-3 3H6a3 3 0 0 1-3-3Z"/><path d="M8 10c1-1 2-1 3 0M14 10c1-1 2-1 3 0M8 15c1 1 2 1 3 0M14 15c1 1 2 1 3 0"/></symbol>
  <symbol id="hvac-icon-download" viewBox="0 0 24 24"><path d="M12 3v12M7 10l5 5 5-5M4 20h16"/></symbol>
  <symbol id="hvac-icon-grid" viewBox="0 0 24 24"><rect x="3" y="3" width="7" height="7" rx="1"/><rect x="14" y="3" width="7" height="7" rx="1"/><rect x="3" y="14" width="7" height="7" rx="1"/><rect x="14" y="14" width="7" height="7" rx="1"/></symbol>
  <symbol id="hvac-icon-shield" viewBox="0 0 24 24"><path d="M12 22s8-4 8-11V5l-8-3-8 3v6c0 7 8 11 8 11Z"/><path d="m9 12 2 2 4-4"/></symbol>
  <symbol id="hvac-icon-heart" viewBox="0 0 24 24"><path d="M20.8 8.8c0 5.2-8.8 11-8.8 11s-8.8-5.8-8.8-11A4.8 4.8 0 0 1 12 6.1a4.8 4.8 0 0 1 8.8 2.7Z"/></symbol>
</svg>
<script>
window.hvacIconMarkup = function(name, extraClass) {
  var safe = String(name || 'grid').replace(/[^a-z0-9-]/gi, '');
  return '<svg class="hvac-icon ' + (extraClass || '') + '" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-' + safe + '"></use></svg>';
};
window.hvacSetIcon = function(id, name) {
  var el = document.getElementById(id);
  if (el) el.innerHTML = window.hvacIconMarkup(name);
};
</script>

<audio id="ambientMusicTrack" loop preload="none" class="hidden" src="ambient-chill.mp3"></audio>
    <div class="ambient-orb orb-1"></div>
    <div class="ambient-orb orb-2"></div>
    <div class="ambient-orb orb-3"></div>
    <canvas id="bg-canvas"></canvas>
    <div id="aurora-field" aria-hidden="true"></div>
    <div class="grid-overlay"></div>
    <div id="hvacBgSignatureRail" data-i18n-skip="true" role="button" tabindex="0" title="Designed &amp; Developed by RULERB + AI Agent">
        <span class="hvac-sig-rail-wrap hvac-sig-glint">
            <span class="hvac-sig-rail-text">Designed &amp; Developed by <span class="hvac-sig-brand">RULERB + AI Agent</span></span>
        </span>
        <span class="hvac-sig-dot" aria-hidden="true"></span>
        <span class="hvac-sig-line" aria-hidden="true"></span>
    </div>

    <div class="relative z-10">
        <header class="sticky top-0 z-50 bg-slate-950/85 backdrop-blur-xl border-b border-slate-800/80 text-white shadow-2xl transition-all duration-300">
            <div class="max-w-7xl mx-auto px-4 sm:px-6 lg:px-8 min-h-[4.25rem] py-2.5 flex items-center justify-between gap-4">
                <div class="flex items-center gap-3">
                    <div class="relative group">
                        <button onclick="toggleMobileMenu()" class="pop-btn p-2 rounded-lg bg-slate-800/50 hover:bg-slate-700/70 border border-slate-700 text-slate-300 hover:text-white transition-all focus:outline-none">
                            <svg class="w-6 h-6 pointer-events-none" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M4 6h16M4 12h16M4 18h16"></path></svg>
                        </button>
                        
                        <div id="mobileMenu" class="absolute top-full left-0 mt-3 w-56 rounded-xl bg-slate-900/95 backdrop-blur-xl border border-slate-700 shadow-2xl opacity-0 invisible transform -translate-y-2 transition-all duration-300 z-50">
                            <div class="px-3 pt-3">
                                <label for="mobileMenuSearch" class="sr-only">Tìm trong điều hướng</label>
                                <input id="mobileMenuSearch" type="search" autocomplete="off" placeholder="Tìm công cụ hoặc mục..." class="w-full rounded-lg border border-slate-700 bg-slate-950 px-3 py-2.5 text-sm text-slate-100 outline-none placeholder:text-slate-400 focus:border-sky-400">
                                <p id="mobileMenuNoResults" class="hidden px-1 pt-2 text-xs text-slate-400" role="status">Không tìm thấy mục phù hợp.</p>
                            </div>
                            <nav id="mobileNav" class="space-y-2 p-2 text-sm font-semibold text-slate-300">
                                <section class="nav-group" data-nav-group>
                                    <h3 class="px-3 pt-2 pb-1 text-[10px] font-bold uppercase tracking-wider text-slate-400">Bắt đầu</h3>
                                    <div class="space-y-1">
                                        <a data-nav-item data-nav-keywords="overview home tổng quan overview 总览 概要 ホーム" href="#tong-quan" onclick="toggleMobileMenu()" class="pop-btn min-w-0 rounded-lg px-3.5 py-2.5 hover:text-sky-400 hover:bg-slate-800/60 transition-all flex items-center gap-3"><span class="text-sky-400"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-grid"></use></svg></span> Tổng Quan</a>
                                        <a data-nav-item data-nav-keywords="weather thời tiết nhiệt độ dự báo humidity wet bulb weather forecast 天气 天気 予報" href="#weather-station" onclick="toggleMobileMenu()" class="pop-btn min-w-0 rounded-lg px-3.5 py-2.5 hover:text-sky-400 hover:bg-slate-800/60 transition-all flex items-center gap-3"><svg class="hvac-icon text-sky-400" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-cloud-sun"></use></svg> <span data-weather-label="sectionTitle">Trạm Thời Tiết HVAC</span></a>
                                        <a data-nav-item data-nav-keywords="3d cad model ahu vcd diffuser fan mô hình 3d ống gió miệng gió quạt 3D模型 3Dモデル" href="#mo-hinh-3d-hvac" onclick="toggleMobileMenu()" class="pop-btn min-w-0 rounded-lg px-3.5 py-2.5 hover:text-sky-400 hover:bg-slate-800/60 transition-all flex items-center gap-3"><span class="text-sky-400"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-snowflake"></use></svg></span> <span id="hvac3d-nav-link-text">Mô Hình 3D HVAC CAD</span></a>
                                    </div>
                                </section>
                                <section class="nav-group" data-nav-group>
                                    <h3 class="px-3 pt-2 pb-1 text-[10px] font-bold uppercase tracking-wider text-slate-400">Công cụ tính</h3>
                                    <div class="space-y-1">
                                        <a data-nav-item data-nav-keywords="duct grille calculator sizing ống gió miệng gió bộ tính 计算器 风管 风口 計算ツール ダクト 吹出口" href="#bo-tinh-toan" onclick="toggleMobileMenu()" class="pop-btn min-w-0 rounded-lg px-3.5 py-2.5 hover:text-sky-400 hover:bg-slate-800/60 transition-all flex items-center gap-3"><span class="text-sky-400"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-calculator"></use></svg></span> Bộ Tính Toán</a>
                                        <a data-nav-item data-nav-keywords="cooling load hap tải lạnh 冷负荷 冷房負荷 熱負荷" href="#tinh-tai-lanh" onclick="toggleMobileMenu()" class="pop-btn min-w-0 rounded-lg px-3.5 py-2.5 hover:text-sky-400 hover:bg-slate-800/60 transition-all flex items-center gap-3"><span class="text-sky-400"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-snowflake"></use></svg></span> HAP Pro · Tải Lạnh</a>
                                        <a data-nav-item data-nav-keywords="unit converter conversion quy đổi đơn vị 换算 単位換算" href="#bang-quy-doi" onclick="toggleMobileMenu()" class="pop-btn min-w-0 rounded-lg px-3.5 py-2.5 hover:text-sky-400 hover:bg-slate-800/60 transition-all flex items-center gap-3"><span class="text-sky-400"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-repeat"></use></svg></span> Bảng Quy Đổi HVAC</a>
                                        <a data-nav-item data-nav-keywords="chilled water pipe piping ống nước lạnh 冷冻水管 冷水配管" href="#ong-nuoc-lanh" onclick="toggleMobileMenu()" class="pop-btn min-w-0 rounded-lg px-3.5 py-2.5 hover:text-sky-400 hover:bg-slate-800/60 transition-all flex items-center gap-3"><span class="text-sky-400"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-droplets"></use></svg></span> Ống Nước Lạnh</a>
                                        <a data-nav-item data-nav-keywords="fire smoke pccc hút khói 防排烟 排煙 加圧給気 防火" href="#pccc-hut-khoi" onclick="toggleMobileMenu()" class="pop-btn min-w-0 rounded-lg px-3.5 py-2.5 hover:text-sky-400 hover:bg-slate-800/60 transition-all flex items-center gap-3"><span class="text-sky-400"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-flame"></use></svg></span> PCCC Hút Khói</a>
                                    </div>
                                </section>
                                <section class="nav-group" data-nav-group>
                                    <h3 class="px-3 pt-2 pb-1 text-[10px] font-bold uppercase tracking-wider text-slate-400">Tra cứu &amp; hướng dẫn</h3>
                                    <div class="space-y-1">
                                        <a data-nav-item data-nav-keywords="velocity standard air speed vận tốc tiêu chuẩn 风速 标准 標準風速" href="#tieu-chuan-van-toc" onclick="toggleMobileMenu()" class="pop-btn min-w-0 rounded-lg px-3.5 py-2.5 hover:text-sky-400 hover:bg-slate-800/60 transition-all flex items-center gap-3"><span class="text-sky-400"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-chart"></use></svg></span> Vận Tốc Tiêu Chuẩn</a>
                                        <a data-nav-item data-nav-keywords="hydraulics friction ma sát thủy lực 水力 摩擦 ダクト水力 摩擦損失" href="#ma-sat-ong-gio" onclick="toggleMobileMenu()" class="pop-btn min-w-0 rounded-lg px-3.5 py-2.5 hover:text-sky-400 hover:bg-slate-800/60 transition-all flex items-center gap-3"><span class="text-sky-400"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-waves"></use></svg></span> Thủy Lực &amp; Ma Sát</a>
                                        <a data-nav-item data-nav-keywords="acoustics noise sound âm học độ ồn 噪声 声学 音響 騒音 NC" href="#mieng-gio-am-hoc" onclick="toggleMobileMenu()" class="pop-btn min-w-0 rounded-lg px-3.5 py-2.5 hover:text-sky-400 hover:bg-slate-800/60 transition-all flex items-center gap-3"><span class="text-sky-400"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-audio"></use></svg></span> Âm Học Miệng Gió</a>
                                        <a data-nav-item data-nav-keywords="sop workflow quy trình 流程 設計手順" href="#quy-trinh-sop" onclick="toggleMobileMenu()" class="pop-btn min-w-0 rounded-lg px-3.5 py-2.5 hover:text-sky-400 hover:bg-slate-800/60 transition-all flex items-center gap-3"><span class="text-sky-400"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-clipboard"></use></svg></span> Quy Trình SOP</a>
                                        <a data-nav-item data-nav-keywords="library gallery duct grille thư viện 风管图库 风口图库 ライブラリ 写真" href="#thu-vien-ong-gio" onclick="toggleMobileMenu()" class="pop-btn min-w-0 rounded-lg px-3.5 py-2.5 hover:text-sky-400 hover:bg-slate-800/60 transition-all flex items-center gap-3"><span class="text-sky-400"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-images"></use></svg></span> Thư Viện Ống Gió &amp; Miệng Gió</a>
                                    </div>
                                </section>
                                <section class="nav-group" data-nav-group>
                                    <h3 class="px-3 pt-2 pb-1 text-[10px] font-bold uppercase tracking-wider text-slate-400">Dữ liệu</h3>
                                    <div class="space-y-1">
                                        <a data-nav-item data-nav-keywords="history lịch sử tính toán 历史 记录 計算履歴" href="#hvacHistorySection" onclick="toggleMobileMenu()" class="pop-btn min-w-0 rounded-lg px-3.5 py-2.5 hover:text-sky-400 hover:bg-slate-800/60 transition-all flex items-center gap-3"><span class="text-sky-400"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-folder"></use></svg></span> Lịch Sử Tính Toán</a>
                                    </div>
                                </section>
                            </nav>
                            <div class="mt-1 border-t border-slate-700/80 px-3 pt-3 pb-2">
                                <div class="text-xs font-bold text-slate-200"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-wind"></use></svg> Âm thanh nền</div>
                                <button id="ambientAudioToggle" type="button" aria-pressed="true" onclick="toggleAmbientAudio()" class="pop-btn mt-2 w-full flex items-center justify-center gap-2 rounded-lg border border-sky-500/30 bg-sky-500/10 px-3 py-2 text-xs font-semibold text-sky-300 hover:bg-sky-500/20 transition-all">
                                    <span id="ambientAudioToggleText">Tắt âm thanh</span>
                                </button>
                                <div class="mt-2">
                                    <label for="ambientAudioType" class="mb-1 block text-[11px] text-slate-400">Chọn âm thanh</label>
                                    <select id="ambientAudioType" aria-label="Chọn âm thanh nền" class="w-full rounded-lg border border-slate-700 bg-slate-800 px-2.5 py-2 text-xs font-medium text-slate-200 outline-none focus:border-sky-500">
                                        <option value="positive">positve chill-hop</option>
                                        <option value="hvac">Gió HVAC</option>
                                        <option value="rain">Mưa nhẹ</option>
                                        <option value="chill">Chill ambient</option>
                                        <option value="youtube">YouTube</option>
                                        <option value="soundcloud">Ông Trời Làm Tội Anh Chưa · SoundCloud</option>
                                    </select>
                                </div>
                                <div class="mt-2">
                                    <div class="flex items-center justify-between text-[11px] text-slate-400">
                                        <label for="ambientVolume">Âm lượng</label>
                                        <span id="ambientVolumeValue">28%</span>
                                    </div>
                                    <input id="ambientVolume" type="range" min="0" max="100" value="28" aria-label="Âm lượng nền" class="mt-1 w-full h-1.5 rounded-lg appearance-none cursor-pointer bg-slate-700 accent-sky-400">
                                </div>
                                <div id="ambientSoundCloudPanel" class="hidden mt-3 overflow-hidden rounded-xl border border-sky-500/20 bg-slate-950/80">
                                    <iframe id="ambientSoundCloudFrame" title="Phát Ông Trời Làm Tội Anh Chưa trên SoundCloud" width="100%" height="166" scrolling="no" frameborder="no" allow="autoplay" loading="lazy" src="about:blank" data-src="https://w.soundcloud.com/player/?url=https%3A%2F%2Fsoundcloud.com%2Fminh-quang-309170673%2Fong-troi-lam-toi-anh-chua-beat-minh-hanh-x-rastz-x-qnt-ft-tuan-cry-instrumental&amp;color=%2310b981&amp;auto_play=false&amp;hide_related=true&amp;show_comments=false&amp;show_user=true&amp;show_reposts=false&amp;visual=false"></iframe>
                                    <a href="https://soundcloud.com/minh-quang-309170673/ong-troi-lam-toi-anh-chua-beat-minh-hanh-x-rastz-x-qnt-ft-tuan-cry-instrumental" target="_blank" rel="noopener noreferrer" class="block px-3 py-2 text-[10px] text-sky-300 hover:text-emerald-300">♪ Mở bài hát trên SoundCloud ↗</a>
                                </div>
                                <div id="ambientYouTubePanel" class="hidden mt-3 overflow-hidden rounded-xl border border-red-500/25 bg-slate-950/90">
                                    <div class="border-b border-slate-700/80 p-3">
                                        <a id="ambientYouTubeOpenLink" href="https://www.youtube.com/" target="_blank" rel="noopener noreferrer" class="flex w-full items-center gap-2.5 rounded-lg border border-red-500/25 bg-red-500/10 px-3 py-2.5 text-left transition-colors hover:bg-red-500/15">
                                            <svg class="h-6 w-7 shrink-0" viewBox="0 0 28 20" aria-hidden="true">
                                                <rect x="1" y="1" width="26" height="18" rx="5" fill="#FF0033"></rect>
                                                <path d="M12 6.2v7.6l6.2-3.8L12 6.2Z" fill="#fff"></path>
                                            </svg>
                                            <span class="min-w-0 flex-1">
                                                <span id="ambientYouTubeOpenLabel" class="block truncate text-xs font-bold text-white">Mở YouTube để chọn bài</span>
                                                <span class="block text-[10px] text-slate-400">Chọn nhạc, sao chép link rồi quay lại</span>
                                            </span>
                                            <span class="text-sm text-red-300" aria-hidden="true">↗</span>
                                        </a>
                                    </div>
                                    <div class="p-3">
                                        <label for="ambientYouTubeUrl" class="mb-1.5 block text-[10px] font-medium text-slate-300">Dán link video nhạc YouTube</label>
                                        <input id="ambientYouTubeUrl" type="text" inputmode="url" autocomplete="url" placeholder="https://youtu.be/..." class="w-full rounded-lg border border-slate-700 bg-slate-900 px-2.5 py-2 text-[11px] text-slate-100 outline-none placeholder:text-slate-500 focus:border-red-400">
                                        <button id="ambientYouTubeLoadButton" type="button" onclick="loadAmbientYouTubeTrack()" class="mt-2 flex w-full items-center justify-center gap-2 rounded-lg border border-red-500/35 bg-red-500/15 px-3 py-2 text-[11px] font-bold text-red-100 transition-colors hover:bg-red-500/25">
                                            <svg class="h-4 w-5" viewBox="0 0 28 20" aria-hidden="true">
                                                <rect x="1" y="1" width="26" height="18" rx="5" fill="#FF0033"></rect>
                                                <path d="M12 6.2v7.6l6.2-3.8L12 6.2Z" fill="#fff"></path>
                                            </svg>
                                            Phát bài này trong trang
                                        </button>
                                        <div id="ambientYouTubePlayerShell" class="mt-3 flex justify-center overflow-hidden rounded-lg border border-slate-700/80 bg-black">
                                            <iframe id="ambientYouTubeFrame" title="Trình phát nhạc YouTube" width="200" height="200" src="about:blank" loading="lazy" allow="autoplay; encrypted-media; picture-in-picture" referrerpolicy="strict-origin-when-cross-origin"></iframe>
                                        </div>
                                        <div id="ambientYouTubeLocalNotice" class="hidden mt-3 rounded-lg border border-amber-400/20 bg-amber-400/5 p-3">
                                            <p class="text-[10px] leading-relaxed text-amber-100/90">YouTube không phát trong file HTML mở trực tiếp. Hãy cập nhật file lên GitHub rồi mở website bằng HTTPS.</p>
                                            <a href="https://rulerb-hvac.github.io/camnanghvac/" target="_blank" rel="noopener noreferrer" class="mt-2 flex items-center justify-center gap-2 rounded-lg border border-sky-400/25 bg-sky-400/10 px-3 py-2 text-[10px] font-bold text-sky-200 hover:bg-sky-400/20">
                                                <span aria-hidden="true"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-globe"></use></svg></span> Mở website HTTPS
                                            </a>
                                        </div>
                                        <p class="mt-2 text-[10px] leading-relaxed text-slate-500">Trình phát YouTube hiển thị tại đây; nếu trình duyệt chặn tự phát, bấm nút Play trong khung.</p>
                                    </div>
                                </div>
                                <p id="ambientAudioStatus" class="mt-2 text-[10px] leading-relaxed text-slate-500">Đang thử phát nền</p>
                            </div>
                        </div>
                    </div>

                    <div class="flex items-center space-x-3 group cursor-pointer shrink-0 pop-btn p-1.5 rounded-xl hidden sm:flex" onclick="window.scrollTo(0,0)">
                        <span class="text-2xl transform group-hover:rotate-45 group-hover:scale-125 transition-transform duration-300 filter drop-shadow"><svg class="hvac-icon hvac-icon--lg" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-wind"></use></svg></span>
                        <div class="flex flex-col justify-center">
                            <h1 class="text-sm md:text-base font-extrabold tracking-tight text-white leading-tight flex flex-wrap gap-x-1.5 items-center">
                                <span class="jump-word">THIẾT KẾ</span>
                                <span class="jump-word">ĐHKK</span>
                                <span class="jump-word">VÀ</span>
                                <span class="jump-word">THÔNG GIÓ</span>
                            </h1>
                        </div>
                    </div>
                </div>

                <div class="flex items-center shrink-0">
                    <div id="hvacDateTimeWidget" class="hidden xl:flex relative items-center gap-4 mr-3 overflow-hidden rounded-2xl border border-sky-300/25 bg-gradient-to-br from-slate-900 via-slate-900/95 to-sky-950/80 px-4 py-2.5 shadow-[0_8px_26px_rgba(2,132,199,0.12)] ring-1 ring-white/[0.03]" data-i18n-skip="true" aria-label="Ngày giờ Việt Nam">
                        <div class="pointer-events-none absolute -right-8 -top-10 h-24 w-24 rounded-full bg-sky-400/10 blur-2xl" aria-hidden="true"></div>
                        <div class="relative flex min-w-0 flex-col gap-1">
                            <div class="flex items-center gap-1.5 text-[9px] font-extrabold uppercase tracking-[0.16em] text-slate-400">
                                <svg class="h-3.5 w-3.5 shrink-0 text-sky-300" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" aria-hidden="true">
                                    <rect x="3.5" y="5" width="17" height="16" rx="2.5"></rect>
                                    <path d="M7.5 3v4M16.5 3v4M3.5 9.5h17"></path>
                                    <path d="M8 13h.01M12 13h.01M16 13h.01M8 17h.01M12 17h.01"></path>
                                </svg>
                                <span data-hvac-date-label data-i18n-skip="true" class="whitespace-nowrap text-[8px] tracking-[0.10em]">NGÀY / THÁNG / NĂM</span>
                            </div>
                            <span data-hvac-date data-i18n-skip="true" class="whitespace-nowrap text-[12px] font-bold tracking-wide text-slate-100">Đang tải ngày...</span>
                        </div>
                        <span class="relative h-9 w-px shrink-0 bg-gradient-to-b from-transparent via-slate-600 to-transparent" aria-hidden="true"></span>
                        <div class="relative flex min-w-0 flex-col gap-1">
                            <div class="flex items-center gap-1.5 text-[9px] font-extrabold uppercase tracking-[0.16em] text-slate-400">
                                <span class="h-1.5 w-1.5 rounded-full bg-emerald-400 shadow-[0_0_8px_rgba(52,211,153,0.8)]" aria-hidden="true"></span>
                                <span data-hvac-time-label data-i18n-skip="true" class="whitespace-nowrap">GIỜ VIỆT NAM</span>
                            </div>
                            <div class="flex items-baseline gap-1.5">
                                <span data-hvac-time data-i18n-skip="true" class="whitespace-nowrap font-mono text-[19px] font-extrabold leading-none tracking-wide text-sky-200 tabular-nums">00:00:00</span>
                                <span class="rounded-md border border-sky-300/15 bg-sky-300/[0.08] px-1 py-0.5 text-[8px] font-bold tracking-wider text-sky-300">ICT</span>
                            </div>
                        </div>
                    </div>
<div id="languageSwitcher" class="relative mr-2">
                        <button id="languageSwitcherButton" type="button" aria-label="Chọn ngôn ngữ" title="Chọn ngôn ngữ" aria-expanded="false" onclick="toggleLanguageMenu(event)" class="pop-btn inline-flex items-center gap-2 rounded-full border border-sky-400/40 bg-gradient-to-r from-slate-900 via-sky-950/90 to-slate-900 px-3 py-2 text-xs font-bold text-sky-200 shadow-[0_0_18px_rgba(56,189,248,0.16)] transition-all hover:border-sky-300 hover:text-white hover:shadow-[0_0_24px_rgba(56,189,248,0.28)]">
                            <span id="languageCurrentFlag" class="inline-flex items-center shrink-0" aria-hidden="true"><svg class="language-flag" viewBox="0 0 24 16"><rect width="24" height="16" fill="#DA251D"/><path d="m12 2.1 1.55 4.42 4.65.08-3.7 2.72 1.38 4.47L12 11.08l-3.88 2.71 1.38-4.47L5.8 6.6l4.65-.08L12 2.1Z" fill="#FFDE00"/></svg></span>
                            <span id="languageCurrentLabel" class="language-label">Tiếng Việt</span>
                            <svg class="h-3.5 w-3.5 shrink-0 opacity-80 transition-transform" viewBox="0 0 20 20" fill="none" stroke="currentColor" stroke-width="2" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" d="m5 7 5 5 5-5"></path></svg>
                        </button>
                        <div id="languageSwitcherMenu" class="absolute right-0 top-full z-[80] mt-2 hidden w-44 overflow-hidden rounded-xl border border-slate-700 bg-slate-900/95 p-1.5 shadow-2xl backdrop-blur-xl">
                            <button type="button" lang="vi" data-lang-option="vi" onclick="setHVACLanguage('vi')" class="is-active w-full rounded-lg px-3 py-2.5 text-left text-sm font-semibold text-slate-200 transition-colors hover:bg-sky-500/15 hover:text-sky-300"><span class="language-option"><svg class="language-flag" viewBox="0 0 24 16" aria-hidden="true"><rect width="24" height="16" fill="#DA251D"/><path d="m12 2.1 1.55 4.42 4.65.08-3.7 2.72 1.38 4.47L12 11.08l-3.88 2.71 1.38-4.47L5.8 6.6l4.65-.08L12 2.1Z" fill="#FFDE00"/></svg><span lang="vi">Tiếng Việt</span></span></button>
                            <button type="button" lang="en" data-lang-option="en" onclick="setHVACLanguage('en')" class="w-full rounded-lg px-3 py-2.5 text-left text-sm font-semibold text-slate-200 transition-colors hover:bg-sky-500/15 hover:text-sky-300"><span class="language-option"><svg class="language-flag" viewBox="0 0 24 16" aria-hidden="true"><rect width="24" height="16" fill="#012169"/><path d="M0 0 24 16M24 0 0 16" stroke="#FFF" stroke-width="4"/><path d="M0 0 24 16M24 0 0 16" stroke="#C8102E" stroke-width="1.5"/><path d="M12 0v16M0 8h24" stroke="#FFF" stroke-width="5"/><path d="M12 0v16M0 8h24" stroke="#C8102E" stroke-width="2.5"/></svg><span lang="en">English</span></span></button>
                            <button type="button" lang="zh-CN" data-lang-option="zh" onclick="setHVACLanguage('zh')" class="w-full rounded-lg px-3 py-2.5 text-left text-sm font-semibold text-slate-200 transition-colors hover:bg-sky-500/15 hover:text-sky-300"><span class="language-option"><svg class="language-flag" viewBox="0 0 24 16" aria-hidden="true"><rect width="24" height="16" fill="#DE2910"/><path d="m5 2 1.05 2.15 2.38.35-1.72 1.68.41 2.37L5 7.43 2.88 8.55l.4-2.37-1.72-1.68 2.38-.35L5 2Z" fill="#FFDE00"/><path d="m10.9 1.8.42.85.94.14-.68.66.16.94-.84-.44-.84.44.16-.94-.68-.66.94-.14.42-.85Zm2.9 2.2.4.84.94.14-.68.66.16.94-.82-.44-.84.44.16-.94-.68-.66.94-.14.42-.84Zm-.2 3.5.42.84.94.14-.68.66.16.94-.84-.44-.84.44.16-.94-.68-.66.94-.14.42-.84Zm-2.9 2.1.42.84.94.14-.68.66.16.94-.84-.44-.84.44.16-.94-.68-.66.94-.14.42-.84Z" fill="#FFDE00"/></svg><span lang="zh-CN">中文</span></span></button>
                            <button type="button" lang="ja" data-lang-option="ja" onclick="setHVACLanguage('ja')" class="w-full rounded-lg px-3 py-2.5 text-left text-sm font-semibold text-slate-200 transition-colors hover:bg-sky-500/15 hover:text-sky-300"><span class="language-option"><svg class="language-flag" viewBox="0 0 24 16" aria-hidden="true"><rect width="24" height="16" fill="#fff"/><circle cx="12" cy="8" r="4.7" fill="#BC002D"/></svg><span lang="ja">日本語</span></span></button>
                        </div>
                    </div>
                    <span onclick="openStandardsModal()" class="pop-btn inline-flex items-center px-3.5 py-1.5 rounded-full text-xs font-bold bg-sky-500/15 text-sky-400 border border-sky-500/30 cursor-pointer shadow-sm hover:bg-sky-500/30 hover:border-sky-400 transition-all">
                        <span class="w-2 h-2 rounded-full bg-sky-400 animate-ping mr-2"></span>
                        ASHRAE 2021 &amp; TCVN 5687:2024
                    </span>
                </div>
            </div>
        <div id="hvacDateTimeMobile" class="xl:hidden border-t border-sky-300/10 bg-gradient-to-r from-slate-950/95 via-slate-900/95 to-sky-950/60 px-4 py-2.5" data-i18n-skip="true" aria-label="Ngày giờ Việt Nam">
                <div class="mx-auto flex w-full max-w-5xl items-center justify-between gap-3">
                    <div class="flex min-w-0 items-center gap-2.5">
                        <span class="flex h-8 w-8 shrink-0 items-center justify-center rounded-xl border border-sky-300/20 bg-sky-400/10 text-sky-300">
                            <svg class="h-4 w-4" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" aria-hidden="true">
                                <rect x="3.5" y="5" width="17" height="16" rx="2.5"></rect>
                                <path d="M7.5 3v4M16.5 3v4M3.5 9.5h17"></path>
                                <path d="M8 13h.01M12 13h.01M16 13h.01M8 17h.01M12 17h.01"></path>
                            </svg>
                        </span>
                        <div class="flex min-w-0 flex-col gap-0.5">
                            <span data-hvac-today-label data-i18n-skip="true" class="whitespace-nowrap text-[9px] font-extrabold uppercase tracking-[0.15em] text-slate-500">HÔM NAY</span>
                            <span data-hvac-date data-i18n-skip="true" class="whitespace-nowrap text-[11px] font-bold tracking-wide text-slate-100">Đang tải ngày...</span>
                        </div>
                    </div>
                    <span class="h-8 w-px shrink-0 bg-slate-700/80" aria-hidden="true"></span>
                    <div class="flex shrink-0 items-center gap-2.5">
                        <span class="flex h-8 w-8 items-center justify-center rounded-xl border border-sky-300/20 bg-sky-400/10 text-sky-300">
                            <svg class="h-4 w-4" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" aria-hidden="true">
                                <circle cx="12" cy="12" r="9"></circle>
                                <path d="M12 7v5l3.5 2"></path>
                            </svg>
                        </span>
                        <div class="flex flex-col gap-0.5">
                            <span class="text-[9px] font-extrabold uppercase tracking-[0.15em] text-slate-500">Giờ Việt Nam</span>
                            <div class="flex items-baseline gap-1.5">
                                <span data-hvac-time data-i18n-skip="true" class="whitespace-nowrap font-mono text-[17px] font-extrabold leading-none tracking-wide text-sky-200 tabular-nums">00:00:00</span>
                                <span class="text-[8px] font-bold tracking-wider text-slate-500">ICT</span>
                            </div>
                        </div>
                    </div>
                </div>
            </div>
</header>

        <div id="standardsModal" class="fixed inset-0 z-[100] hidden items-center justify-center p-4">
            <div class="absolute inset-0 bg-slate-950/80 backdrop-blur-sm transition-opacity" onclick="closeStandardsModal()"></div>
            <div class="relative w-full max-w-md bg-slate-900 border border-slate-700 rounded-2xl shadow-2xl overflow-hidden glass-card">
                <div class="p-6">
                    <div class="flex justify-between items-center mb-5 border-b border-slate-800 pb-4">
                        <h3 class="text-lg font-bold text-white flex items-center gap-2">
                            <svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-book"></use></svg> Trình Duyệt Tiêu Chuẩn
                        </h3>
                        <button onclick="closeStandardsModal()" class="text-slate-400 hover:text-white transition-colors pop-btn p-1.5 bg-slate-800 rounded-lg hover:bg-slate-700">
                            <svg class="w-5 h-5 pointer-events-none" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M6 18L18 6M6 6l12 12"></path></svg>
                        </button>
                    </div>
                    <p class="text-xs text-slate-400 mb-4 leading-relaxed">Các Tiêu Chuẩn ĐHKK - Thông Gió</p>
                    <div class="space-y-3">
                        <a href="https://drive.google.com/drive/folders/1oHdVC-gj5MuTE_wQfI8PzTXDdrSPfQ_C" target="_blank" class="flex items-center gap-4 p-4 rounded-xl bg-slate-800/60 border border-slate-700 hover:border-sky-500/50 hover:bg-slate-800 transition-all pop-btn group">
                            <div class="w-12 h-12 shrink-0 rounded-xl bg-sky-500/20 text-sky-400 flex items-center justify-center font-bold text-2xl group-hover:bg-sky-500 group-hover:text-white transition-all shadow-lg">A</div>
                            <div>
                                <div class="font-bold text-sm text-slate-200 group-hover:text-sky-400 transition-colors">Tiêu chuẩn ASHRAE</div>
                                <div class="text-[11px] text-slate-400 mt-1 leading-snug">Thư mục chứa ASHRAE Standards (62.1, 90.1, Handbook, Fundamentals...)</div>
                            </div>
                        </a>
                        <a href="https://drive.google.com/file/d/1hvB3mwEFVJZSPLdI1mNWuBWH-d-_6lhG/view?usp=drivesdk" target="_blank" class="flex items-center gap-4 p-4 rounded-xl bg-slate-800/60 border border-slate-700 hover:border-sky-500/50 hover:bg-slate-800 transition-all pop-btn group">
                            <div class="w-12 h-12 shrink-0 rounded-xl bg-sky-500/20 text-sky-400 flex items-center justify-center font-bold text-2xl group-hover:bg-sky-500 group-hover:text-white transition-all shadow-lg">T</div>
                            <div>
                                <div class="font-bold text-sm text-slate-200 group-hover:text-sky-400 transition-colors">TCVN 5687:2024</div>
                                <div class="text-[11px] text-slate-400 mt-1 leading-snug">Thông gió - Điều hòa không khí (Tiêu chuẩn thiết kế - Xuất bản lần 3)</div>
                            </div>
                        </a>
                    </div>
                </div>
            </div>
        </div>

        <main class="max-w-7xl mx-auto px-4 sm:px-6 lg:px-8 py-8 space-y-12">
            <section id="tong-quan" class="scroll-mt-24 relative rounded-3xl gradient-header text-white p-6 sm:p-8 md:p-12 shadow-2xl border border-slate-700/60 overflow-hidden interactive-card">
                <div class="relative z-10 grid grid-cols-1 lg:grid-cols-12 gap-8 items-center">
                    <div class="lg:col-span-7 space-y-6">
                        <div class="pop-btn inline-flex items-center gap-2 px-3.5 py-1.5 rounded-lg bg-sky-500/20 border border-sky-400/40 text-sky-300 text-xs font-bold uppercase tracking-wider cursor-pointer">
                            <svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-ruler"></use></svg> Kỹ Thuật Thủy Lực HVAC &amp; Tính Toán Tiết Diện
                        </div>
                        <h2 id="hvacBrandTitle" role="button" tabindex="0" aria-label="Cẩm Nang và Bộ Tính HVAC. Bấm khi lửa cháy để tưới nước dập lửa; bấm lại để nhóm lửa." class="text-2xl sm:text-3xl md:text-4xl lg:text-5xl font-extrabold tracking-tight leading-tight text-white">
                            <span class="jump-word hvac-title-word">Cẩm</span> <span class="jump-word hvac-title-word">Nang</span>
                            <span class="jump-word hvac-title-word">&amp;</span> <span class="jump-word hvac-title-word">Bộ</span>
                            <span class="jump-word hvac-title-word">Tính</span> <span class="jump-word hvac-title-word">HVAC</span>
                        </h2>
                        <p id="designIntro" class="text-slate-300 text-sm md:text-base leading-relaxed">
                            Chương trình hỗ trợ thiết kế theo phương pháp Ma Sát Đồng Đều (Equal Friction Method), tính đường kính tương đương (D<sub>eq</sub>), vận tốc thực tế (V<sub>act</sub>), tổn thất ma sát (&Delta;P/L) và kiểm tra độ ồn âm học (NC Rating) theo chuẩn ASHRAE Fundamentals.
                        </p>
                        <div class="flex flex-wrap gap-4 pt-2">
                            <a href="#bo-tinh-toan" class="pop-btn px-6 py-3.5 rounded-xl bg-sky-500 hover:bg-sky-400 text-white font-bold shadow-lg shadow-sky-500/30 text-xs sm:text-sm flex items-center gap-2">
                                <svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-calculator"></use></svg> Sử Dụng Bộ Tính Ống Gió &amp; Miệng Gió Realtime
                            </a>
                            <a href="#tieu-chuan-van-toc" class="pop-btn px-6 py-3.5 rounded-xl bg-slate-800/90 hover:bg-slate-700 text-slate-200 border border-slate-700 font-semibold text-xs sm:text-sm flex items-center gap-2">
                                <svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-chart"></use></svg> Ma Trận Vận Tốc Tiêu Chuẩn
                            </a>
                            <a href="#mo-hinh-3d-hvac" class="pop-btn px-5 py-3.5 rounded-xl bg-sky-500/15 hover:bg-sky-500/25 text-sky-200 border border-sky-400/40 font-bold shadow-lg shadow-sky-500/10 text-xs sm:text-sm flex items-center gap-2">
                                <span>🧊</span> <span id="hvac3d-hero-btn-text">Mô Hình 3D Cụm AHU · VCD · Miệng Gió</span>
                            </a>
                        </div>
                    </div>

                    <div class="lg:col-span-5 grid grid-cols-2 gap-4">
                        <div class="kpi-card bg-slate-900/95 border border-slate-700/80 rounded-2xl p-4 sm:p-5 cursor-pointer">
                            <div class="text-[11px] font-semibold text-slate-400 uppercase tracking-wider">Vận Tốc Ống Chính VP</div>
                            <div class="text-2xl sm:text-3xl font-extrabold text-white mt-2">5.0 - 7.0 m/s</div>
                            <p class="text-xs text-slate-300 mt-1">Cân bằng độ ồn NC-35 và tiết diện tuyến ống.</p>
                        </div>
                        <div class="kpi-card bg-slate-900/95 border border-slate-700/80 rounded-2xl p-4 sm:p-5 cursor-pointer">
                            <div class="text-[11px] font-semibold text-slate-400 uppercase tracking-wider">Tổn Thất Ma Sát Mục Tiêu</div>
                            <div class="text-2xl sm:text-3xl font-extrabold text-white mt-2">0.8 - 1.2 Pa/m</div>
                            <p class="text-xs text-slate-300 mt-1">Tối ưu công suất quạt &amp; chi phí vận hành.</p>
                        </div>
                        <div class="kpi-card bg-slate-900/95 border border-slate-700/80 rounded-2xl p-4 sm:p-5 cursor-pointer">
                            <div class="text-[11px] font-semibold text-slate-400 uppercase tracking-wider">Vận Tốc Bề Mặt Miệng Hồi</div>
                            <div class="text-2xl sm:text-3xl font-extrabold text-white mt-2">1.5 - 2.5 m/s</div>
                            <p class="text-xs text-slate-300 mt-1">Tránh hiện tượng rít gió và cuộn bụi nan chớp.</p>
                        </div>
                        <div class="kpi-card bg-slate-900/95 border border-slate-700/80 rounded-2xl p-4 sm:p-5 cursor-pointer">
                            <div class="text-[11px] font-semibold text-slate-400 uppercase tracking-wider">Giới Hạn Aspect Ratio (W/H)</div>
                            <div class="text-2xl sm:text-3xl font-extrabold text-white mt-2">&le; 4 : 1</div>
                            <p class="text-xs text-slate-300 mt-1">Tránh biến dạng ống tôn &amp; ma sát phụ.</p>
                        </div>
                    </div>
                </div>
                <canvas id="hvacFireCanvas" aria-hidden="true"></canvas>
                <canvas id="hvacWaterCanvas" aria-hidden="true"></canvas>
                <button id="hintBtn" type="button" hidden tabindex="-1" aria-hidden="true"><span id="hintText"></span></button>
                <span id="iconFlame" hidden aria-hidden="true"></span>
                <span id="iconDrop" hidden aria-hidden="true"></span>
            </section>

            <!-- ═══════════════════════════════════════════════════════════════════════════
                 MÔ HÌNH 3D TỔ HỢP AHU CÔNG NGHIỆP & ỐNG GIÓ MEP (THREE.JS r128 + GSAP 3.12)
                 Khung Nhôm Định Hình Penta-Post 50mm, Dàn Lạnh CHWS/CHWR PN16, Quạt EC,
                 Ống Gió Chấn Gân Chữ X, Van VCD Belimo & Luồng Gió Thể Tích 3 Lớp
                 ═══════════════════════════════════════════════════════════════════════════ -->
            <section id="mo-hinh-3d-hvac" class="scroll-mt-24 space-y-3.5" data-i18n-skip="true">
                <style id="hvac3dVisualizerStyle">
                    #mo-hinh-3d-hvac {
                        --hvac3d-cyan: #38BDF8;
                        --hvac3d-emerald: #34D399;
                    }
                    #mo-hinh-3d-hvac.slay-reveal.is-visible,
                    #mo-hinh-3d-hvac .slay-reveal-child.is-visible {
                        transform: none;
                        filter: none;
                        will-change: auto;
                    }
                    #mo-hinh-3d-hvac .font-mono-tech {
                        font-family: 'JetBrains Mono', ui-monospace, SFMono-Regular, Menlo, Monaco, Consolas, monospace;
                    }
                    #mo-hinh-3d-hvac #app-body {
                        position: relative;
                        width: 100%;
                        border-radius: 1.5rem;
                        border: 1px solid rgba(56, 189, 248, 0.3);
                        box-shadow: 0 25px 70px -15px rgba(2, 6, 23, 0.92), 0 0 45px rgba(56, 189, 248, 0.08), inset 0 1px 0 rgba(255, 255, 255, 0.08);
                        overflow: hidden;
                        user-select: none;
                        -webkit-user-select: none;
                    }
                    #mo-hinh-3d-hvac #app-body:fullscreen,
                    #mo-hinh-3d-hvac #app-body:-webkit-full-screen {
                        border-radius: 0;
                        border: none;
                        width: 100vw;
                        height: 100vh;
                        display: flex;
                        flex-direction: column;
                        justify-content: space-between;
                    }
                    #mo-hinh-3d-hvac #app-body:fullscreen #hvac3d-viewport,
                    #mo-hinh-3d-hvac #app-body:-webkit-full-screen #hvac3d-viewport {
                        flex: 1 1 auto;
                        height: auto !important;
                        min-height: 460px;
                    }
                    #mo-hinh-3d-hvac .preview-dark-backdrop {
                        background-color: #060A12;
                        background-image:
                            radial-gradient(circle at 50% 45%, rgba(14, 165, 233, 0.08) 0%, rgba(16, 185, 129, 0.03) 35%, rgba(6, 10, 18, 0.98) 75%),
                            linear-gradient(rgba(148, 163, 184, 0.035) 1px, transparent 1px),
                            linear-gradient(90deg, rgba(148, 163, 184, 0.035) 1px, transparent 1px);
                        background-size: 100% 100%, 36px 36px, 36px 36px;
                        background-position: center center;
                    }
                    #mo-hinh-3d-hvac .preview-checker-backdrop {
                        background-color: #0f172a;
                        background-image:
                            linear-gradient(45deg, #1e293b 25%, transparent 25%),
                            linear-gradient(-45deg, #1e293b 25%, transparent 25%),
                            linear-gradient(45deg, transparent 75%, #1e293b 75%),
                            linear-gradient(-45deg, transparent 75%, #1e293b 75%);
                        background-size: 24px 24px;
                        background-position: 0 0, 0 12px, 12px -12px, -12px 0px;
                    }
                    #mo-hinh-3d-hvac #hvac3d-viewport {
                        position: relative;
                        width: 100%;
                        height: 465px;
                        overflow: hidden;
                    }
                    #mo-hinh-3d-hvac #app-body.is-pure-view #hvac3d-viewport {
                        height: 600px;
                    }
                    @media (max-width: 1024px) {
                        #mo-hinh-3d-hvac #hvac3d-viewport { height: 430px; }
                    }
                    @media (max-width: 640px) {
                        #mo-hinh-3d-hvac #hvac3d-viewport { height: 360px; }
                    }
                    #mo-hinh-3d-hvac #canvas-container {
                        position: absolute;
                        inset: 0;
                        width: 100%;
                        height: 100%;
                        cursor: grab;
                        z-index: 10;
                        touch-action: pan-y;
                    }
                    #mo-hinh-3d-hvac #canvas-container:active {
                        cursor: grabbing;
                    }
                    #mo-hinh-3d-hvac #canvas-container canvas {
                        display: block;
                        width: 100% !important;
                        height: 100% !important;
                        outline: none;
                    }
                    #mo-hinh-3d-hvac #cad-leader-svg {
                        position: absolute;
                        inset: 0;
                        width: 100%;
                        height: 100%;
                        pointer-events: none;
                        z-index: 18;
                        opacity: 0;
                        transition: opacity 0.35s ease;
                    }
                    #mo-hinh-3d-hvac #cad-leader-svg.visible {
                        opacity: 1;
                    }
                    #mo-hinh-3d-hvac .cad-label {
                        position: absolute;
                        pointer-events: none;
                        transform: translate(-50%, -50%);
                        transition: opacity 0.35s cubic-bezier(0.16, 1, 0.3, 1);
                        opacity: 0;
                        z-index: 20;
                    }
                    #mo-hinh-3d-hvac .cad-label.visible {
                        opacity: 1;
                    }
                    #mo-hinh-3d-hvac .glass-panel {
                        background: rgba(15, 23, 42, 0.78);
                        backdrop-filter: blur(12px);
                        -webkit-backdrop-filter: blur(12px);
                        border: 1px solid rgba(148, 163, 184, 0.18);
                        box-shadow: 0 20px 50px rgba(0, 0, 0, 0.55), inset 0 1px 0 rgba(255, 255, 255, 0.08);
                    }
                    #mo-hinh-3d-hvac .glow-cyan {
                        box-shadow: 0 0 18px rgba(56, 189, 248, 0.22);
                    }
                    #mo-hinh-3d-hvac .glow-emerald {
                        box-shadow: 0 0 18px rgba(52, 211, 153, 0.22);
                    }
                    #mo-hinh-3d-hvac .sound-wave {
                        display: inline-flex;
                        align-items: flex-end;
                        gap: 2px;
                        height: 14px;
                    }
                    #mo-hinh-3d-hvac .sound-wave-bar {
                        width: 2.5px;
                        background: #34D399;
                        border-radius: 2px;
                        height: 3px;
                        transition: height 0.15s ease, background-color 0.3s ease;
                    }
                    #mo-hinh-3d-hvac .audio-active .sound-wave-bar:nth-child(1) {
                        animation: hvac3dWavePulse 0.65s infinite ease-in-out 0.0s;
                    }
                    #mo-hinh-3d-hvac .audio-active .sound-wave-bar:nth-child(2) {
                        animation: hvac3dWavePulse 0.55s infinite ease-in-out 0.15s;
                    }
                    #mo-hinh-3d-hvac .audio-active .sound-wave-bar:nth-child(3) {
                        animation: hvac3dWavePulse 0.70s infinite ease-in-out 0.3s;
                    }
                    #mo-hinh-3d-hvac .audio-active .sound-wave-bar:nth-child(4) {
                        animation: hvac3dWavePulse 0.50s infinite ease-in-out 0.1s;
                    }
                    @keyframes hvac3dWavePulse {
                        0%, 100% { height: 3px; }
                        50% { height: 14px; }
                    }
                    #mo-hinh-3d-hvac .cad-corner {
                        position: absolute;
                        width: 16px;
                        height: 16px;
                        pointer-events: none;
                        z-index: 15;
                        opacity: 0.45;
                    }
                    #mo-hinh-3d-hvac .cad-corner-tl { top: 10px; left: 14px; border-top: 1.5px solid #38BDF8; border-left: 1.5px solid #38BDF8; }
                    #mo-hinh-3d-hvac .cad-corner-tr { top: 10px; right: 14px; border-top: 1.5px solid #38BDF8; border-right: 1.5px solid #38BDF8; }
                    #mo-hinh-3d-hvac .cad-corner-bl { bottom: 10px; left: 14px; border-bottom: 1.5px solid #34D399; border-left: 1.5px solid #34D399; }
                    #mo-hinh-3d-hvac .cad-corner-br { bottom: 10px; right: 14px; border-bottom: 1.5px solid #34D399; border-right: 1.5px solid #34D399; }
                </style>

                <!-- Section Heading harmonized with HVAC Toolkit -->
                <div class="flex flex-wrap items-center justify-between gap-3">
                    <div class="border-l-4 border-sky-400 pl-4">
                        <div class="flex flex-wrap items-center gap-2.5">
                            <h3 class="text-lg sm:text-xl font-extrabold text-white flex items-center gap-2">
                                <span class="text-sky-400">🧊</span>
                                <span id="hvac3d-sec-title">Tổ Hợp AHU Công Nghiệp, Ống Gió Bích TDC &amp; Khuếch Tán</span>
                            </h3>
                            <span id="hvac3d-sec-kicker" class="font-mono-tech text-[10px] font-semibold uppercase tracking-widest px-2.5 py-0.5 rounded-full bg-sky-500/15 text-sky-300 border border-sky-400/30">
                                TIÊU CHUẨN TCVN 5687 &amp; SMACNA
                            </span>
                        </div>
                        <p id="hvac3d-sec-desc" class="text-slate-300 text-xs mt-0.5">
                            M-01 Lọc G4/F8 &rarr; M-02 Dàn lạnh Chiller &amp; Vỏ Panel PU 50mm &rarr; M-03 Buồng quạt EC &amp; Khớp nối Canvas &rarr; M-04 Ống gió chấn gân X &amp; Van VCD Belimo &rarr; M-05 Miệng gió khuếch tán 38&deg;.
                        </p>
                    </div>
                    <div class="hidden md:flex items-center gap-2 text-[11px] font-mono-tech text-slate-300 bg-slate-900/90 border border-slate-700/80 px-3 py-1.5 rounded-xl">
                        <span class="text-sky-400">🖱️</span>
                        <span id="hvac3d-sec-hint">Click mô hình 3D: Bung/Đóng AHU • Double-Click: Turbo</span>
                    </div>
                </div>

                <!-- Main 3D CAD Workstation Card -->
                <div id="app-body" class="preview-dark-backdrop transition-colors duration-500">
                    <!-- Top Holographic Accent Line -->
                    <div class="h-[2px] w-full bg-gradient-to-r from-transparent via-sky-400/70 to-transparent"></div>

                    <!-- Giao diện HUD Kỹ thuật -->
                    <div id="ui-overlay" class="relative z-30 flex flex-col justify-between w-full">

                        <!-- TOP DOCK: Telemetry Readouts & Quick Toggles -->
                        <div id="hvac3d-top-dock" class="px-4 py-3 sm:px-5 sm:py-3.5 border-b border-slate-800/80 bg-slate-950/65 backdrop-blur-md">
                            <div class="grid grid-cols-1 xl:grid-cols-12 gap-3 items-center">

                                <!-- Left: Brand & Engineering Status (4 cols) -->
                                <div class="xl:col-span-4 space-y-1">
                                    <div class="flex flex-wrap items-center gap-2">
                                        <span class="inline-flex items-center justify-center w-2 h-2 rounded-full bg-sky-400 shadow-[0_0_10px_#38BDF8]"></span>
                                        <span id="hvac3d-std-tag" class="font-mono-tech text-[11px] font-semibold uppercase tracking-wider text-sky-300">TIÊU CHUẨN TCVN 5687 &amp; SMACNA</span>
                                        <span id="state-badge" class="font-mono-tech text-[10px] px-2.5 py-0.5 rounded-md bg-sky-500/15 text-sky-300 border border-sky-400/30">
                                            TRẠNG THÁI: LẮP RÁP KÍN
                                        </span>
                                    </div>
                                    <p id="hvac3d-card-subtitle" class="text-[11px] text-slate-300 leading-snug">
                                        Khung nhôm định hình Penta-Post 50mm, Dàn lạnh ống đồng CHWS/CHWR PN16, Đồng hồ Magnehelic 85 Pa &amp; <strong class="text-white font-semibold">Click 3D để bung chi tiết</strong>.
                                    </p>
                                </div>

                                <!-- Middle: 5 Live HVAC Telemetry Metrics (5 cols) -->
                                <div class="xl:col-span-5 grid grid-cols-2 sm:grid-cols-5 gap-1.5 font-mono-tech">
                                    <div class="bg-slate-900/85 rounded-xl px-2.5 py-1.5 border border-slate-800">
                                        <div id="hvac3d-lbl-flow" class="text-[9px] text-slate-400 uppercase truncate">LƯU LƯỢNG</div>
                                        <div class="text-xs sm:text-sm font-semibold text-white"><span id="metric-cfm">2,450</span> <span class="text-[9px] text-slate-400">CMH</span></div>
                                    </div>
                                    <div class="bg-slate-900/85 rounded-xl px-2.5 py-1.5 border border-slate-800">
                                        <div id="hvac3d-lbl-vel" class="text-[9px] text-slate-400 uppercase truncate">VẬN TỐC GIÓ</div>
                                        <div class="text-xs sm:text-sm font-semibold text-white"><span id="metric-vel">4.2</span> <span class="text-[9px] text-slate-400">m/s</span></div>
                                    </div>
                                    <div class="bg-slate-900/85 rounded-xl px-2.5 py-1.5 border border-slate-800">
                                        <div id="hvac3d-lbl-pa" class="text-[9px] text-slate-400 uppercase truncate">CỘT ÁP TĨNH</div>
                                        <div class="text-xs sm:text-sm font-semibold text-white"><span id="metric-pa">320</span> <span class="text-[9px] text-slate-400">Pa</span></div>
                                    </div>
                                    <div class="bg-slate-900/85 rounded-xl px-2.5 py-1.5 border border-slate-800">
                                        <div id="hvac3d-lbl-temp" class="text-[9px] text-slate-400 uppercase truncate">NHIỆT ĐỘ CẤP</div>
                                        <div class="text-xs sm:text-sm font-semibold text-white"><span id="metric-temp">14.0</span> <span class="text-[9px] text-slate-400">°C</span></div>
                                    </div>
                                    <div class="bg-slate-900/85 rounded-xl px-2.5 py-1.5 border border-slate-800 col-span-2 sm:col-span-1">
                                        <div id="hvac3d-lbl-dba" class="text-[9px] text-slate-400 uppercase truncate">ĐỘ ỒN</div>
                                        <div class="text-xs sm:text-sm font-semibold text-white" id="metric-dba-wrap">
                                            <span id="metric-dba" class="text-slate-400">MUTE</span>
                                        </div>
                                    </div>
                                </div>

                                <!-- Right: Quick Toggles & Camera Controls (3 cols) -->
                                <div class="xl:col-span-3 flex flex-wrap items-center xl:justify-end gap-1.5">
                                    <button id="btn-bg-mode" type="button" class="pop-btn px-2.5 py-1.5 rounded-xl text-[11px] font-medium bg-slate-800/90 hover:bg-slate-700/90 text-slate-200 border border-slate-700/80 transition flex items-center gap-1.5" title="Chuyển đổi nền Dark Mode hoặc Nền Trong Suốt">
                                        <span class="w-2 h-2 rounded-full bg-sky-400" id="bg-dot"></span>
                                        <span id="bg-label">Nền: Dark Grid</span>
                                    </button>

                                    <button id="btn-toggle-labels" type="button" class="pop-btn px-2.5 py-1.5 rounded-xl text-[11px] font-medium bg-slate-800/90 hover:bg-slate-700/90 text-slate-200 border border-slate-700/80 transition">
                                        Nhãn Kỹ Thuật: Tự động
                                    </button>

                                    <div class="inline-flex items-center rounded-xl bg-slate-800/90 border border-slate-700/80 p-0.5" title="Thu phóng & Đặt lại góc nhìn Camera 3D">
                                        <button id="btn-zoom-in" type="button" class="px-2 py-1 rounded-lg text-xs font-mono-tech font-bold text-slate-300 hover:text-sky-300 hover:bg-slate-700/70 transition" aria-label="Phóng to">+</button>
                                        <button id="btn-reset-cam" type="button" class="px-1.5 py-1 rounded-lg text-[10px] font-mono-tech text-slate-400 hover:text-white hover:bg-slate-700/70 transition" title="Đặt lại góc nhìn mặc định">1:1</button>
                                        <button id="btn-zoom-out" type="button" class="px-2 py-1 rounded-lg text-xs font-mono-tech font-bold text-slate-300 hover:text-sky-300 hover:bg-slate-700/70 transition" aria-label="Thu nhỏ">&minus;</button>
                                    </div>

                                    <button id="btn-embed-code" type="button" class="pop-btn px-2.5 py-1.5 rounded-xl text-[11px] font-semibold bg-sky-500/20 hover:bg-sky-500/30 text-sky-300 border border-sky-400/40 transition flex items-center gap-1" title="Xem mã nhúng Iframe & PostMessage API">
                                        <svg class="w-3.5 h-3.5" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M10 20l4-16m4 4l4 4-4 4M6 16l-4-4 4-4"/></svg>
                                        <span id="hvac3d-btn-embed-txt">Mã Nhúng (Embed)</span>
                                    </button>

                                    <button id="btn-fullscreen-3d" type="button" class="pop-btn px-2 py-1.5 rounded-xl text-[11px] font-medium bg-slate-800/90 hover:bg-slate-700/90 text-slate-300 hover:text-white border border-slate-700/80 transition" title="Mở toàn màn hình (Fullscreen)">
                                        ⛶
                                    </button>

                                    <button id="btn-pure-view" type="button" class="pop-btn px-2.5 py-1.5 rounded-xl text-[11px] font-medium bg-slate-800/90 hover:bg-slate-700/90 text-slate-400 hover:text-slate-100 border border-slate-700/80 transition" title="Ẩn toàn bộ UI để xem đúng như khi nhúng">
                                        Ẩn UI
                                    </button>
                                </div>
                            </div>
                        </div>

                        <!-- CENTER 3D VIEWPORT STAGE: Unobstructed Canvas + MEP Callout Labels -->
                        <div id="hvac3d-viewport">
                            <!-- Corner CAD Reticles -->
                            <div class="cad-corner cad-corner-tl"></div>
                            <div class="cad-corner cad-corner-tr"></div>
                            <div class="cad-corner cad-corner-bl"></div>
                            <div class="cad-corner cad-corner-br"></div>

                            <!-- Subtle CAD Viewport Status Tag -->
                            <div class="absolute top-3 left-5 z-20 pointer-events-none hidden sm:flex items-center gap-2 text-[10px] font-mono-tech text-slate-300 bg-slate-950/75 border border-slate-800/80 px-2.5 py-1 rounded-md backdrop-blur-sm">
                                <span class="text-white font-semibold">AHU-01 SERIES CTA</span>
                                <span>•</span>
                                <span>EC FAN: <strong class="text-white" id="hud-live-rpm">1,850</strong> RPM</span>
                                <span>•</span>
                                <span class="text-sky-300">MAGNEHELIC &Delta;P: 85 Pa</span>
                            </div>

                            <!-- Vùng chứa Canvas Three.js (Alpha: true) -->
                            <div id="canvas-container" title="Click để Bung hoặc Đóng cụm chi tiết AHU • Di chuột để xoay góc nhìn 3D • Double-Click để bật Turbo"></div>

                            <!-- SVG Leader Lines nối từ tâm từng cụm 3D tới nhãn MEP -->
                            <svg id="cad-leader-svg" aria-hidden="true">
                                <line id="leader-line-0" stroke="rgba(52,211,153,0.55)" stroke-width="1.2" stroke-dasharray="3 2"/>
                                <circle id="leader-dot-0" r="3" fill="#34D399"/>
                                <line id="leader-line-1" stroke="rgba(56,189,248,0.55)" stroke-width="1.2" stroke-dasharray="3 2"/>
                                <circle id="leader-dot-1" r="3" fill="#38BDF8"/>
                                <line id="leader-line-2" stroke="rgba(56,189,248,0.65)" stroke-width="1.2" stroke-dasharray="3 2"/>
                                <circle id="leader-dot-2" r="3" fill="#38BDF8"/>
                                <line id="leader-line-3" stroke="rgba(52,211,153,0.55)" stroke-width="1.2" stroke-dasharray="3 2"/>
                                <circle id="leader-dot-3" r="3" fill="#34D399"/>
                                <line id="leader-line-4" stroke="rgba(56,189,248,0.65)" stroke-width="1.2" stroke-dasharray="3 2"/>
                                <circle id="leader-dot-4" r="3" fill="#38BDF8"/>
                            </svg>

                            <!-- Hệ thống nhãn kỹ thuật MEP chuẩn thực tế (M-01 .. M-05) -->
                            <div id="cad-labels-container" class="absolute inset-0 pointer-events-none overflow-hidden">
                                <!-- Module 01: Filter Chamber -->
                                <div id="label-part-0" class="cad-label">
                                    <div class="flex items-center gap-2.5 px-3 py-1.5 rounded-lg bg-slate-950/92 border border-emerald-500/45 text-xs text-emerald-300 shadow-xl whitespace-nowrap">
                                        <span class="px-1.5 py-0.5 rounded bg-emerald-500/20 border border-emerald-400/40 font-mono-tech font-bold text-[10px] text-emerald-300">M-01</span>
                                        <div>
                                            <div id="cad-title-0" class="font-mono-tech font-semibold text-[11px] tracking-wide text-slate-100">KHOANG LỌC SƠ CẤP G4 &amp; LỌC TÚI F8</div>
                                            <div id="cad-desc-0" class="text-[10px] text-slate-400">Khung nhôm định hình 50mm • Chênh áp ΔP: 85 Pa</div>
                                        </div>
                                    </div>
                                </div>

                                <!-- Module 02: Cooling Coil & PU Casing -->
                                <div id="label-part-1" class="cad-label">
                                    <div class="flex items-center gap-2.5 px-3 py-1.5 rounded-lg bg-slate-950/92 border border-sky-500/45 text-xs text-slate-200 shadow-xl whitespace-nowrap">
                                        <span class="px-1.5 py-0.5 rounded bg-sky-500/20 border border-sky-400/40 font-mono-tech font-bold text-[10px] text-sky-300">M-02</span>
                                        <div>
                                            <div id="cad-title-1" class="font-mono-tech font-semibold text-[11px] tracking-wide text-slate-100">KHOANG DÀN LẠNH CHILLER &amp; VỎ PANEL PU</div>
                                            <div id="cad-desc-1" class="text-[10px] text-slate-400">Coil đồng 6 hàng ống • Ống góp CHWS/CHWR &amp; Máng ngưng Inox</div>
                                        </div>
                                    </div>
                                </div>

                                <!-- Module 03: EC Fan & Canvas Connector -->
                                <div id="label-part-2" class="cad-label">
                                    <div class="flex items-center gap-2.5 px-3 py-1.5 rounded-lg bg-slate-950/92 border border-sky-400/55 text-xs text-sky-300 shadow-xl whitespace-nowrap">
                                        <span class="px-1.5 py-0.5 rounded bg-sky-500/25 border border-sky-400/50 font-mono-tech font-bold text-[10px] text-sky-300">M-03</span>
                                        <div>
                                            <div id="cad-title-2" class="font-mono-tech font-semibold text-[11px] tracking-wide text-slate-100">BUỒNG QUẠT EC &amp; KHỚP NỐI MỀM CANVAS</div>
                                            <div class="text-[10px] text-slate-400"><span id="cad-desc-2">Cánh quạt EC • Phễu hút Venturi • Vòng tua</span> <span id="label-rpm" class="text-sky-300 font-semibold">1,850</span> RPM</div>
                                        </div>
                                    </div>
                                </div>

                                <!-- Module 04: Cross-Broken Duct & VCD Damper -->
                                <div id="label-part-3" class="cad-label">
                                    <div class="flex items-center gap-2.5 px-3 py-1.5 rounded-lg bg-slate-950/92 border border-emerald-500/45 text-xs text-slate-200 shadow-xl whitespace-nowrap">
                                        <span class="px-1.5 py-0.5 rounded bg-emerald-500/20 border border-emerald-400/40 font-mono-tech font-bold text-[10px] text-emerald-300">M-04</span>
                                        <div>
                                            <div id="cad-title-3" class="font-mono-tech font-semibold text-[11px] tracking-wide text-slate-100">ỐNG GIÓ TÔN CHẤN GÂN X &amp; VAN GIÓ VCD</div>
                                            <div id="cad-desc-3" class="text-[10px] text-slate-400">Tôn mạ kẽm Z275 bích TDC • Cơ cấu thanh truyền &amp; Động cơ Belimo</div>
                                        </div>
                                    </div>
                                </div>

                                <!-- Module 05: 4-Way Diffuser -->
                                <div id="label-part-4" class="cad-label">
                                    <div class="flex items-center gap-2.5 px-3 py-1.5 rounded-lg bg-slate-950/92 border border-sky-500/50 text-xs text-sky-200 shadow-xl whitespace-nowrap">
                                        <span class="px-1.5 py-0.5 rounded bg-sky-500/20 border border-sky-400/40 font-mono-tech font-bold text-[10px] text-sky-300">M-05</span>
                                        <div>
                                            <div id="cad-title-4" class="font-mono-tech font-semibold text-[11px] tracking-wide text-slate-100">MIỆNG GIÓ KHUẾCH TÁN 4 HƯỚNG ANODIZED</div>
                                            <div id="cad-desc-4" class="text-[10px] text-slate-400">Lá chớp nghiêng khí động học 38° • Khuếch tán trần 600×600</div>
                                        </div>
                                    </div>
                                </div>
                            </div>

                            <!-- Nút khôi phục UI khi đang ở chế độ Pure Embed Preview -->
                            <button id="btn-restore-ui" type="button" class="hidden absolute bottom-4 right-4 z-40 px-3.5 py-2 rounded-xl text-xs font-mono-tech bg-slate-900/90 text-sky-400 border border-sky-400/40 backdrop-blur-md hover:bg-slate-800 transition shadow-lg">
                                Hiện Bảng Điều Khiển
                            </button>
                        </div>

                        <!-- BOTTOM DOCK: Interactive Action Controls & Color Legend -->
                        <div id="hvac3d-bottom-dock" class="px-4 py-2.5 sm:px-5 sm:py-3 border-t border-slate-800/80 bg-slate-950/65 backdrop-blur-md flex flex-wrap items-center justify-between gap-3">

                            <!-- Legend: Cyan vs Emerald -->
                            <div class="flex flex-wrap items-center gap-4 text-xs">
                                <div class="flex items-center gap-2">
                                    <span class="w-2.5 h-2.5 rounded-full bg-[#10B981] shadow-[0_0_10px_#10B981]"></span>
                                    <span class="text-slate-300"><span id="hvac3d-leg-fresh">Khí tươi qua lọc G4/F8</span> <span class="font-mono-tech text-emerald-400">(28.0°C)</span></span>
                                </div>
                                <div class="h-3 w-[1px] bg-slate-700 hidden sm:block"></div>
                                <div class="flex items-center gap-2">
                                    <span class="w-2.5 h-2.5 rounded-full bg-[#0284C7] shadow-[0_0_10px_#0284C7]"></span>
                                    <span class="text-slate-300"><span id="hvac3d-leg-supply">Gió lạnh cấp sau Coil Chiller</span> <span class="font-mono-tech text-sky-400">(14.0°C)</span></span>
                                </div>
                            </div>

                            <!-- Action Buttons -->
                            <div class="flex flex-wrap items-center gap-2">
                                <button id="btn-toggle-audio" type="button" class="pop-btn px-3.5 py-2 rounded-xl text-xs font-semibold bg-slate-800/90 hover:bg-slate-700 text-emerald-300 border border-emerald-400/30 active:scale-95 transition flex items-center gap-2" title="Bật hoặc Tắt âm thanh mô phỏng khí động học và cơ khí">
                                    <div id="audio-wave-indicator" class="sound-wave">
                                        <span class="sound-wave-bar"></span>
                                        <span class="sound-wave-bar"></span>
                                        <span class="sound-wave-bar"></span>
                                        <span class="sound-wave-bar"></span>
                                    </div>
                                    <span id="audio-btn-text" class="font-mono-tech">Âm thanh: TẮT</span>
                                </button>

                                <button id="btn-explode" type="button" class="pop-btn px-4 py-2 rounded-xl text-xs font-semibold bg-gradient-to-r from-sky-500 to-emerald-500 text-slate-950 shadow-lg hover:brightness-110 active:scale-95 transition flex items-center gap-2">
                                    <svg class="w-4 h-4" fill="none" stroke="currentColor" viewBox="0 0 24 24">
                                        <path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M4 8V4m0 0h4M4 4l5 5m11-1V4m0 0h-4m4 0l-5 5M4 16v4m0 0h4m-4 0l5-5m11 5l-5-5m5 5v-4m0 4h-4"/>
                                    </svg>
                                    <span id="explode-btn-text">Bung Cụm Chi Tiết (Exploded View)</span>
                                </button>

                                <button id="btn-boost-airflow" type="button" class="pop-btn px-3.5 py-2 rounded-xl text-xs font-semibold bg-slate-800 hover:bg-slate-700 text-sky-300 border border-sky-400/30 active:scale-95 transition flex items-center gap-1.5">
                                    <svg class="w-4 h-4 text-emerald-400" fill="none" stroke="currentColor" viewBox="0 0 24 24">
                                        <path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M13 10V3L4 14h7v7l9-11h-7z"/>
                                    </svg>
                                    <span id="boost-btn-text">Tăng Tốc Quạt EC (Turbo)</span>
                                </button>
                            </div>
                        </div>
                    </div>

                    <!-- Modal Hướng dẫn & Copy Mã Nhúng -->
                    <div id="embed-modal" class="hidden fixed inset-0 z-[110] flex items-center justify-center p-4 bg-slate-950/80 backdrop-blur-md">
                        <div class="glass-panel rounded-2xl max-w-2xl w-full p-6 border border-sky-400/30 shadow-2xl">
                            <div class="flex items-center justify-between pb-3 border-b border-slate-800">
                                <div>
                                    <h2 id="hvac3d-modal-title" class="text-base font-bold text-slate-100">Nhúng Vào Website Tính Toán Kỹ Thuật HVAC</h2>
                                    <p id="hvac3d-modal-sub" class="text-xs text-slate-400 mt-0.5">Hỗ trợ nền trong suốt (<code class="text-emerald-400">alpha: true</code>) và tự động ẩn giao diện điều khiển bằng tham số <code class="text-sky-400">?embed=true</code>.</p>
                                </div>
                                <button id="btn-close-modal" type="button" class="p-1.5 rounded-lg bg-slate-800/80 text-slate-400 hover:text-white">
                                    <svg class="w-5 h-5" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M6 18L18 6M6 6l12 12"/></svg>
                                </button>
                            </div>

                            <div class="mt-4 space-y-4">
                                <div>
                                    <div class="flex items-center justify-between text-xs mb-1.5">
                                        <span id="hvac3d-modal-step1" class="font-semibold text-sky-300">Cách 1: Nhúng trực tiếp qua thẻ &lt;iframe&gt; (Khuyên dùng)</span>
                                        <button id="btn-copy-iframe" type="button" class="px-2.5 py-1 rounded-md bg-sky-500/20 hover:bg-sky-500/30 text-sky-300 border border-sky-400/30 font-mono-tech text-[11px] transition">
                                            Sao chép mã Iframe
                                        </button>
                                    </div>
                                    <pre id="iframe-code-block" class="p-3 rounded-xl bg-slate-950 border border-slate-800 text-[11px] font-mono-tech text-slate-300 overflow-x-auto leading-relaxed">&lt;iframe 
  src="hvac_3d_widget.html?embed=true" 
  style="width: 100%; height: 540px; border: none; background: transparent;" 
  allowtransparency="true"
  loading="lazy"&gt;
&lt;/iframe&gt;</pre>
                                </div>

                                <div class="p-3.5 rounded-xl bg-emerald-950/30 border border-emerald-500/30 text-xs text-emerald-200 space-y-1">
                                    <div id="hvac3d-modal-api-title" class="font-semibold text-emerald-400">Tính năng API điều khiển từ trang cha (PostMessage):</div>
                                    <p id="hvac3d-modal-api-desc" class="text-slate-300 leading-relaxed">
                                        Khi người dùng bấm nút <strong>"Tính Toán Lưu Lượng"</strong> trên form của bạn, bạn có thể gửi lệnh kích hoạt hiệu ứng bung mô hình hoặc tăng tốc quạt từ trang chính:
                                    </p>
                                    <code class="block mt-1.5 p-2 rounded bg-slate-950/90 font-mono-tech text-[11px] text-emerald-300">
                                        window.postMessage({ action: 'TOGGLE_EXPLODE' }, '*');<br>
                                        window.postMessage({ action: 'SET_TURBO', value: true }, '*');
                                    </code>
                                </div>
                            </div>
                        </div>
                    </div>
                </div>
            </section>

            <section id="bo-tinh-toan" class="scroll-mt-24 space-y-6">
                <div class="border-l-4 border-sky-400 pl-4">
                    <h3 id="ductSizerSectionTitle" class="text-xl sm:text-2xl font-bold text-white flex items-center gap-2 flex-wrap">
                        <span>1.</span>
                        <span class="jump-word">Bộ</span> <span class="jump-word">Tính</span>
                        <span class="jump-word">Toán</span> <span class="jump-word">Ống</span>
                        <span class="jump-word">Gió</span> <span class="jump-word">&amp;</span>
                        <span class="jump-word">Miệng</span> <span class="jump-word">Gió</span>
                        <span class="jump-word">Realtime</span>
                    </h3>
                    <p class="text-slate-300 text-xs sm:text-sm mt-1">Chuyển đổi linh hoạt lưu lượng, vận tốc thiết kế, diện tích thoát gió hiệu dụng và cảnh báo vượt ngưỡng kỹ thuật.</p>
                </div>

                <aside role="note" class="rounded-xl border border-slate-700/80 bg-slate-900/80 px-4 py-3 text-xs leading-relaxed text-slate-300">Kết quả chỉ mang tính tham khảo sơ bộ; không thay thế thiết kế hoặc kiểm định của kỹ sư có chuyên môn. Hãy xác minh đầu vào và tiêu chuẩn, quy chuẩn áp dụng trước khi sử dụng.</aside>

                <div class="glass-card rounded-2xl p-6 sm:p-8 interactive-card">
                    <div class="flex flex-wrap gap-3 mb-6 border-b border-slate-800/80 pb-4">
                        <button id="tabDuctBtn" onclick="switchCalcTab('duct')" class="tab-btn active pop-btn px-5 py-2.5 rounded-xl font-bold text-xs sm:text-sm border border-slate-700 flex items-center gap-2 cursor-pointer">
                            <svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-ruler"></use></svg> Tính Kích Thước Ống Gió (Duct Sizer)
                        </button>
                        <button id="tabGrilleBtn" onclick="switchCalcTab('grille')" class="tab-btn pop-btn px-5 py-2.5 rounded-xl font-bold text-xs sm:text-sm bg-slate-900/90 text-slate-300 border border-slate-800 hover:text-white flex items-center gap-2 cursor-pointer">
                            <svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-grille"></use></svg> Tính Kích Thước Miệng Gió (Grille Sizer)
                        </button>
                        <button id="tabMasterBtn" onclick="switchCalcTab('master')" class="tab-btn pop-btn px-5 py-2.5 rounded-xl font-bold text-xs sm:text-sm bg-slate-900/90 text-slate-300 border border-slate-800 hover:text-white flex items-center gap-2 cursor-pointer">
                            <svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-chart"></use></svg> Bảng Tra Kích Thước &amp; Vận Tốc Tổng Hợp
                        </button>
                    </div>

                    <div id="ductSizerPanel" class="space-y-6">
                        <div class="grid grid-cols-1 lg:grid-cols-12 gap-8">
                            <div class="lg:col-span-5 space-y-4 bg-slate-900/90 p-6 rounded-xl border border-slate-800">
                                <h4 class="text-xs sm:text-sm font-bold text-white uppercase tracking-wide flex items-center gap-2">
                                    <span>⚙️</span> Thông Số Đầu Vào Ống Gió
                                </h4>
                                <div>
                                    <label class="block text-xs font-semibold text-slate-300 mb-1">Lưu Lượng Gió (Q):</label>
                                    <div class="grid grid-cols-12 gap-2">
                                        <input type="number" id="ductFlowVal" value="1800" class="col-span-7 px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                        <select id="ductFlowUnit" class="col-span-5 px-2 py-2 text-xs bg-slate-950 border border-slate-700 rounded-lg font-semibold text-sky-300 focus:outline-none cursor-pointer">
                                            <option value="m3h" selected>m³/h</option>
                                            <option value="ls">lít/giây (l/s)</option>
                                            <option value="cfm">CFM</option>
                                        </select>
                                    </div>
                                </div>
                                <div>
                                    <label class="block text-xs font-semibold text-slate-300 mb-1">Vận Tốc Thiết Kế Mục Tiêu (V<sub>design</sub>):</label>
                                    <div class="flex items-center gap-2">
                                        <input type="number" id="ductVelocityVal" value="6.0" step="0.1" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                        <span class="text-xs font-semibold text-slate-400 w-16">m/s</span>
                                    </div>
                                    <div class="flex flex-wrap gap-1.5 mt-2">
                                        <button onclick="setDuctVel(4.0)" class="pop-btn text-[11px] px-2.5 py-1 bg-slate-800 hover:bg-slate-700 text-slate-200 rounded border border-slate-700">Ống Hồi (4.0 m/s)</button>
                                        <button onclick="setDuctVel(6.0)" class="pop-btn text-[11px] px-2.5 py-1 bg-slate-800 hover:bg-slate-700 text-slate-200 rounded border border-slate-700">Ống Chính VP (6.0 m/s)</button>
                                        <button onclick="setDuctVel(8.5)" class="pop-btn text-[11px] px-2.5 py-1 bg-slate-800 hover:bg-slate-700 text-slate-200 rounded border border-slate-700">Nhà Xưởng (8.5 m/s)</button>
                                    </div>
                                </div>
                                <div>
                                    <label class="block text-xs font-semibold text-slate-300 mb-1">Giới Hạn Chiều Cao Khống Chế Trần (H):</label>
                                    <div class="flex items-center gap-2">
                                        <input type="number" id="ductHeightVal" value="300" step="25" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                        <span class="text-xs font-semibold text-slate-400 w-16">mm</span>
                                    </div>
                                    <p class="text-[11px] text-slate-400 mt-1">Hệ thống sẽ tự động tính Chiều Rộng chuẩn hóa (W<sub>std</sub>) làm tròn theo bội số 50mm.</p>
                                </div>
                            </div>
                            <div class="lg:col-span-7 flex flex-col justify-between space-y-4 bg-slate-950/90 text-white p-6 rounded-xl border border-slate-800">
                                <div>
                                    <h4 class="text-xs sm:text-sm font-bold text-white uppercase tracking-wide mb-4 flex items-center justify-between">
                                        <span>Kết Quả Kích Thước Ống Gió Đề Xuất</span>
                                        <span class="text-xs text-slate-400 font-normal">Phương pháp Ma sát đồng đều</span>
                                    </h4>
                                    <div class="grid grid-cols-2 sm:grid-cols-3 gap-4 mb-6">
                                        <div class="pop-btn bg-slate-900 p-3.5 rounded-lg border border-slate-800 hover:border-sky-500/50 cursor-pointer">
                                            <div class="text-[11px] text-slate-400">Lưu Lượng Quy Đổi</div>
                                            <div id="resDuctFlowM3s" class="text-base sm:text-lg font-bold text-white mt-1">0.500 m³/s</div>
                                        </div>
                                        <div class="pop-btn bg-slate-900 p-3.5 rounded-lg border border-slate-800 hover:border-sky-500/50 cursor-pointer">
                                            <div class="text-[11px] text-slate-400">Đường Kính D<sub>eq</sub></div>
                                            <div id="resDuctDeq" class="text-base sm:text-lg font-bold text-white mt-1">Ø 328 mm</div>
                                        </div>
                                        <div class="pop-btn bg-slate-900 p-3.5 rounded-lg border border-slate-800 hover:border-sky-500/50 cursor-pointer">
                                            <div class="text-[11px] text-slate-400">Tiết Diện Yêu Cầu (A)</div>
                                            <div id="resDuctArea" class="text-base sm:text-lg font-bold text-white mt-1">0.0833 m²</div>
                                        </div>
                                    </div>
                                    <div class="pop-btn bg-slate-900 p-4 rounded-xl border border-slate-800 space-y-3 hover:border-sky-400/60 transition-all">
                                        <div class="flex justify-between items-center border-b border-slate-800 pb-2">
                                            <span class="text-xs text-slate-300 font-semibold">Kích Thước Ống Chữ Nhật (W x H):</span>
                                            <span id="resDuctSize" class="text-xl sm:text-2xl font-extrabold text-sky-300">300 x 300 mm</span>
                                        </div>
                                        <div class="grid grid-cols-2 gap-4 text-xs">
                                            <div><span class="text-slate-400 block">Vận Tốc Thực Tế (V<sub>actual</sub>):</span> <span id="resDuctActualVel" class="font-bold text-white text-sm">5.56 m/s</span></div>
                                            <div><span class="text-slate-400 block">Tổn Thất Ma Sát (Pa/m):</span> <span id="resDuctFriction" class="font-bold text-white text-sm">1.06 Pa/m</span></div>
                                        </div>
                                    </div>
                                </div>
                                <div id="ductAlertBox" class="p-4 rounded-xl border bg-emerald-500/20 border-emerald-500/40 text-emerald-300 transition-all duration-300">
                                    <div class="font-bold text-xs sm:text-sm flex items-center gap-2">
                                        <span id="ductAlertIcon">✅</span> <span id="ductAlertTitle">KÍCH THƯỚC ĐẠT TIÊU CHUẨN DESIGN</span>
                                    </div>
                                    <p id="ductAlertMsg" class="text-xs mt-1 text-slate-300 leading-relaxed">
                                        Tỷ lệ Aspect Ratio W/H = 1.00 nằm trong ngưỡng hoàn hảo (&le; 3:1). Tổn thất ma sát 1.06 Pa/m tối ưu cho cột áp quạt.
                                    </p>
                                </div>
                                <!-- Nút lưu lịch sử Ống Gió -->
                                <div class="flex flex-wrap justify-end gap-2 pt-1">
                                    <button onclick="hvacExportPdf('duct', this)" class="hvac-export-btn hvac-export-pdf pop-btn"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-file-text"></use></svg> Xuất PDF</button>
                                    <button onclick="hvacExportXlsx('duct', this)" class="hvac-export-btn hvac-export-xlsx pop-btn"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-chart"></use></svg> Xuất Excel</button>
                                    <button onclick="hvacHistSave('duct', this)" class="hvac-save-btn pop-btn text-[11px]"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-save"></use></svg> Lưu kết quả này</button>
                                </div>
                            </div>
                        </div>
                    </div>

                    <div id="grilleSizerPanel" class="space-y-6 hidden">
                        <div class="grid grid-cols-1 lg:grid-cols-12 gap-8">
                            <div class="lg:col-span-5 space-y-4 bg-slate-900/90 p-6 rounded-xl border border-slate-800">
                                <h4 class="text-xs sm:text-sm font-bold text-white uppercase tracking-wide flex items-center gap-2">
                                    <svg class="hvac-icon text-sky-400" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-grille"></use></svg> Thông Số Đầu Vào Miệng Gió
                                </h4>
                                <div>
                                    <label class="block text-xs font-semibold text-slate-300 mb-1">Lưu Lượng Gió Qua Miệng (Q):</label>
                                    <div class="grid grid-cols-12 gap-2">
                                        <input type="number" id="grilleFlowVal" value="450" class="col-span-7 px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                        <select id="grilleFlowUnit" class="col-span-5 px-2 py-2 text-xs bg-slate-950 border border-slate-700 rounded-lg font-semibold text-sky-300 focus:outline-none cursor-pointer">
                                            <option value="ls" selected>lít/giây (l/s)</option>
                                            <option value="m3h">m³/h</option>
                                            <option value="cfm">CFM</option>
                                        </select>
                                    </div>
                                </div>
                                <div class="grid grid-cols-2 gap-3">
                                    <div>
                                        <label class="block text-xs font-semibold text-slate-300 mb-1">Chiều Rộng Cổ (W):</label>
                                        <div class="flex items-center gap-1">
                                            <input type="number" id="grilleWVal" value="450" step="50" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                            <span class="text-xs text-slate-400">mm</span>
                                        </div>
                                    </div>
                                    <div>
                                        <label class="block text-xs font-semibold text-slate-300 mb-1">Chiều Cao Cổ (H):</label>
                                        <div class="flex items-center gap-1">
                                            <input type="number" id="grilleHVal" value="450" step="50" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                            <span class="text-xs text-slate-400">mm</span>
                                        </div>
                                    </div>
                                </div>
                                <div>
                                    <label class="block text-xs font-semibold text-slate-300 mb-1">Hệ Số Diện Tích Thoát Gió (Free Area Factor):</label>
                                    <select id="grilleFreeArea" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-medium text-white transition-all hover:border-sky-400 cursor-pointer">
                                        <option value="0.70" selected>70% (Tiêu chuẩn nan chớp Linear / SAG)</option>
                                        <option value="0.60">60% (Nan chớp tiêu âm / Lá xếp dày)</option>
                                        <option value="0.80">80% (Lưới lọc thưa / Eggcrate Grille)</option>
                                    </select>
                                </div>
                            </div>

                            <div class="lg:col-span-7 flex flex-col justify-between space-y-4 bg-slate-950/90 text-white p-6 rounded-xl border border-slate-800">
                                <div>
                                    <h4 class="text-xs sm:text-sm font-bold text-white uppercase tracking-wide mb-4 flex items-center justify-between">
                                        <span>Kết Quả Đánh Giá Vận Tốc</span>
                                        <span class="text-xs text-slate-400 font-normal">Kiểm tra Tiêu chuẩn Âm học NC</span>
                                    </h4>
                                    <div class="grid grid-cols-2 sm:grid-cols-3 gap-4 mb-6">
                                        <div class="pop-btn bg-slate-900 p-3.5 rounded-lg border border-slate-800 hover:border-sky-500/50 cursor-pointer">
                                            <div class="text-[11px] text-slate-400">Lưu Lượng Quy Đổi</div>
                                            <div id="resGrilleM3s" class="text-base sm:text-lg font-bold text-white mt-1">0.450 m³/s</div>
                                        </div>
                                        <div class="pop-btn bg-slate-900 p-3.5 rounded-lg border border-slate-800 hover:border-sky-500/50 cursor-pointer">
                                            <div class="text-[11px] text-slate-400">Diện Tích Cổ (A<sub>neck</sub>)</div>
                                            <div id="resGrilleNeckArea" class="text-base sm:text-lg font-bold text-white mt-1">0.2025 m²</div>
                                        </div>
                                        <div class="pop-btn bg-slate-900 p-3.5 rounded-lg border border-slate-800 hover:border-sky-500/50 cursor-pointer">
                                            <div class="text-[11px] text-slate-400">Diện Tích Hiệu Dụng (A<sub>eff</sub>)</div>
                                            <div id="resGrilleEffArea" class="text-base sm:text-lg font-bold text-white mt-1">0.1418 m²</div>
                                        </div>
                                    </div>
                                    <div class="pop-btn bg-slate-900 p-4 rounded-xl border border-slate-800 space-y-2 hover:border-sky-400/60 transition-all">
                                        <div class="flex justify-between items-center">
                                            <span class="text-xs text-slate-300 font-semibold">Vận Tốc Gió Bề Mặt (V<sub>face</sub>):</span>
                                            <span id="resGrilleVel" class="text-xl sm:text-2xl font-extrabold text-sky-300">3.17 m/s</span>
                                        </div>
                                        <div class="flex justify-between items-center text-xs">
                                            <span class="text-slate-400">Tỷ lệ Aspect Ratio cổ miệng gió:</span>
                                            <span id="resGrilleAspect" class="font-bold text-white">1.00</span>
                                        </div>
                                    </div>
                                </div>
                                <div id="grilleAlertBox" class="p-4 rounded-xl border bg-rose-500/20 border-rose-500/40 text-rose-300 transition-all duration-300">
                                    <div class="font-bold text-xs sm:text-sm flex items-center gap-2">
                                        <span id="grilleAlertIcon">⚠️</span> <span id="grilleAlertTitle">CẢNH BÁO: ĐỘ ỒN CAO (HIGH NOISE ALERT)</span>
                                    </div>
                                    <p id="grilleAlertMsg" class="text-xs mt-1 text-slate-300 leading-relaxed">
                                        Vận tốc gió bề mặt 3.17 m/s vượt quá ngưỡng 2.5 m/s tiêu chuẩn cho khu vực văn phòng! Khí thổi qua nan chớp gây ra tiếng rít xói tai. Cần mở rộng tiết diện cổ miệng gió.
                                    </p>
                                </div>
                                <!-- Nút lưu lịch sử Miệng Gió -->
                                <div class="flex flex-wrap justify-end gap-2 pt-1">
                                    <button onclick="hvacExportPdf('grille', this)" class="hvac-export-btn hvac-export-pdf pop-btn"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-file-text"></use></svg> Xuất PDF</button>
                                    <button onclick="hvacExportXlsx('grille', this)" class="hvac-export-btn hvac-export-xlsx pop-btn"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-chart"></use></svg> Xuất Excel</button>
                                    <button onclick="hvacHistSave('grille', this)" class="hvac-save-btn pop-btn text-[11px]"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-save"></use></svg> Lưu kết quả này</button>
                                </div>
                            </div>
                        </div>
                    </div>

                    <div id="masterPanel" class="space-y-6 hidden">
                        <h4 class="text-xs sm:text-sm font-bold text-white uppercase tracking-wide">
                            Bảng Tra Kích Thước Ống Gió Chuẩn Hóa Theo Lưu Lượng (ASHRAE Equal Friction)
                        </h4>
                        <div class="overflow-x-auto">
                            <table class="w-full text-xs text-left text-slate-300 border-collapse">
                                <thead class="bg-slate-900 text-slate-100 uppercase font-bold border-b border-slate-800">
                                    <tr>
                                        <th class="p-3">Lưu Lượng (m³/h)</th>
                                        <th class="p-3">Lưu Lượng (l/s)</th>
                                        <th class="p-3">Vận Tốc TK (m/s)</th>
                                        <th class="p-3">Đường Kính D<sub>eq</sub> (mm)</th>
                                        <th class="p-3">Kích Thước W x H (mm)</th>
                                        <th class="p-3">Vận Tốc Thực (m/s)</th>
                                        <th class="p-3">Tổn Thất Ma Sát (Pa/m)</th>
                                    </tr>
                                </thead>
                                <tbody class="divide-y divide-slate-800/80 bg-slate-950/60">
                                    <tr class="hover:bg-slate-800/50 transition-colors">
                                        <td class="p-3 font-semibold text-white">500 m³/h</td>
                                        <td class="p-3">139 l/s</td>
                                        <td class="p-3">4.0 m/s</td>
                                        <td class="p-3 text-slate-200">Ø 219</td>
                                        <td class="p-3 font-bold text-sky-300">200 x 200</td>
                                        <td class="p-3">3.47 m/s</td>
                                        <td class="p-3">0.74 Pa/m</td>
                                    </tr>
                                    <tr class="hover:bg-slate-800/50 transition-colors">
                                        <td class="p-3 font-semibold text-white">1,000 m³/h</td>
                                        <td class="p-3">278 l/s</td>
                                        <td class="p-3">5.0 m/s</td>
                                        <td class="p-3 text-slate-200">Ø 273</td>
                                        <td class="p-3 font-bold text-sky-300">250 x 250</td>
                                        <td class="p-3">4.44 m/s</td>
                                        <td class="p-3">0.88 Pa/m</td>
                                    </tr>
                                    <tr class="hover:bg-slate-800/50 transition-colors">
                                        <td class="p-3 font-semibold text-white">2,000 m³/h</td>
                                        <td class="p-3">556 l/s</td>
                                        <td class="p-3">6.0 m/s</td>
                                        <td class="p-3 text-slate-200">Ø 354</td>
                                        <td class="p-3 font-bold text-sky-300">350 x 300</td>
                                        <td class="p-3">5.30 m/s</td>
                                        <td class="p-3">0.88 Pa/m</td>
                                    </tr>
                                    <tr class="hover:bg-slate-800/50 transition-colors">
                                        <td class="p-3 font-semibold text-white">3,500 m³/h</td>
                                        <td class="p-3">972 l/s</td>
                                        <td class="p-3">6.5 m/s</td>
                                        <td class="p-3 text-slate-200">Ø 455</td>
                                        <td class="p-3 font-bold text-sky-300">500 x 350</td>
                                        <td class="p-3">5.56 m/s</td>
                                        <td class="p-3">0.71 Pa/m</td>
                                    </tr>
                                    <tr class="hover:bg-slate-800/50 transition-colors">
                                        <td class="p-3 font-semibold text-white">5,000 m³/h</td>
                                        <td class="p-3">1,389 l/s</td>
                                        <td class="p-3">7.0 m/s</td>
                                        <td class="p-3 text-slate-200">Ø 533</td>
                                        <td class="p-3 font-bold text-sky-300">600 x 400</td>
                                        <td class="p-3">5.79 m/s</td>
                                        <td class="p-3">0.64 Pa/m</td>
                                    </tr>
                                    <tr class="hover:bg-slate-800/50 transition-colors">
                                        <td class="p-3 font-semibold text-white">10,000 m³/h</td>
                                        <td class="p-3">2,778 l/s</td>
                                        <td class="p-3">8.0 m/s</td>
                                        <td class="p-3 text-slate-200">Ø 726</td>
                                        <td class="p-3 font-bold text-sky-300">900 x 500</td>
                                        <td class="p-3">6.17 m/s</td>
                                        <td class="p-3">0.49 Pa/m</td>
                                    </tr>
                                </tbody>
                            </table>
                        </div>
                    </div>
                </div>
            </section>


            <!-- ═══════════════════════════════════════════════════════════════════════════
                 TRẠM THỜI TIẾT HVAC — Open-Meteo
                 Bổ sung giao diện cho module thời tiết đã có ở cuối file.
                 Đặt ngay trước HAP để người dùng có thể nạp điều kiện hiện tại làm kịch bản tham khảo.
                 ═══════════════════════════════════════════════════════════════════════════ -->
            <section id="weather-station" class="scroll-mt-24 space-y-5" data-i18n-skip="true" aria-labelledby="weatherSectionTitle">
                <div class="relative isolate overflow-hidden rounded-3xl border border-cyan-400/20 bg-gradient-to-br from-slate-950 via-slate-900 to-sky-950/70 p-4 shadow-2xl sm:p-6 lg:p-7">
                    <div class="pointer-events-none absolute -right-24 -top-28 -z-10 h-80 w-80 rounded-full" style="background:radial-gradient(circle,rgba(56,189,248,.16),rgba(56,189,248,.04) 45%,transparent 72%)"></div>
                    <div class="pointer-events-none absolute -bottom-36 left-1/4 -z-10 h-80 w-80 rounded-full" style="background:radial-gradient(circle,rgba(52,211,153,.10),transparent 70%)"></div>

                    <!-- Section heading -->
                    <div class="mb-5 flex flex-col gap-4 border-l-4 border-sky-400 pl-4 lg:flex-row lg:items-end lg:justify-between">
                        <div class="min-w-0">
                            <div class="mb-2 flex flex-wrap items-center gap-2">
                                <span class="inline-flex items-center gap-2 rounded-full border border-sky-300/25 bg-sky-400/10 px-3 py-1 text-[10px] font-bold uppercase tracking-[.16em] text-sky-200">
                                    <span class="relative flex h-2 w-2"><span class="absolute inline-flex h-full w-full animate-ping rounded-full bg-sky-400 opacity-60"></span><span class="relative inline-flex h-2 w-2 rounded-full bg-sky-400"></span></span>
                                    <span data-weather-label="liveModel">Dữ liệu thời tiết trực tuyến</span>
                                </span>
                                <span id="weatherTimezone" class="font-mono-tech text-[10px] text-slate-400">Asia/Ho_Chi_Minh</span>
                            </div>
                            <h2 id="weatherSectionTitle" data-weather-label="sectionTitle" class="flex items-center gap-3 text-2xl font-extrabold tracking-tight text-white sm:text-3xl">
                                <svg class="hvac-icon h-7 w-7 text-sky-300 sm:h-8 sm:w-8" viewBox="0 0 24 24" aria-hidden="true"><use href="#hvac-icon-cloud-sun"></use></svg>
                                Trạm Thời Tiết HVAC
                            </h2>
                            <p data-weather-label="sectionSubtitle" class="mt-2 max-w-3xl text-xs leading-relaxed text-slate-300 sm:text-sm">Theo dõi điều kiện ngoài trời hiện tại, dự báo từng giờ và thông số không khí phục vụ tham khảo HVAC.</p>
                        </div>
                        <div class="flex shrink-0 items-center gap-2 rounded-xl border border-slate-700/80 bg-slate-950/60 px-3 py-2">
                            <svg class="hvac-icon h-4 w-4 text-sky-300" viewBox="0 0 24 24" aria-hidden="true"><use href="#hvac-icon-refresh"></use></svg>
                            <span id="weatherUpdatedAt" class="text-[10px] text-slate-400">Đang chuẩn bị tải dữ liệu…</span>
                        </div>
                    </div>

                    <!-- Location search and controls -->
                    <div class="mb-4 grid gap-3 rounded-2xl border border-slate-700/70 bg-slate-950/55 p-3 sm:p-4 lg:grid-cols-[minmax(0,1fr)_auto] lg:items-end">
                        <div class="min-w-0">
                            <label for="weatherCitySearch" data-weather-label="searchLabel" class="mb-1.5 block text-[11px] font-bold uppercase tracking-wider text-slate-300">Tìm thành phố</label>
                            <div class="relative">
                                <input id="weatherCitySearch" type="search" autocomplete="off" placeholder="Nhập tên thành phố…" class="w-full rounded-xl border border-slate-700 bg-slate-900/90 py-3 pl-10 pr-3 text-sm text-white outline-none transition placeholder:text-slate-500 focus:border-sky-400 focus:ring-2 focus:ring-sky-400/15">
                                <svg class="hvac-icon pointer-events-none absolute left-3 top-1/2 h-4 w-4 -translate-y-1/2 text-slate-400" viewBox="0 0 24 24" aria-hidden="true"><use href="#hvac-icon-search"></use></svg>
                                <div id="weatherSearchResults" class="absolute left-0 right-0 top-full z-50 mt-2 hidden max-h-64 overflow-y-auto rounded-xl border border-slate-700 bg-slate-950 shadow-2xl"></div>
                            </div>
                            <div class="mt-2 flex flex-wrap items-center gap-x-2 gap-y-1 text-[10px] text-slate-400">
                                <span data-weather-label="chooseLocation">Chọn địa điểm</span>
                                <span class="text-slate-600">·</span>
                                <span id="weatherLocationName" class="font-semibold text-white">Hà Nội, Việt Nam</span>
                            </div>
                        </div>
                        <div class="flex flex-wrap gap-2">
                            <button type="button" id="weatherSearchBtn" class="inline-flex items-center justify-center gap-2 rounded-xl border border-sky-400/35 bg-sky-500/15 px-3.5 py-3 text-xs font-bold text-white transition hover:bg-sky-500/25 disabled:cursor-not-allowed disabled:opacity-50">
                                <svg class="hvac-icon h-4 w-4 text-sky-300" viewBox="0 0 24 24" aria-hidden="true"><use href="#hvac-icon-search"></use></svg>
                                <span data-weather-label="searchBtn">Tìm địa điểm</span>
                            </button>
                            <button type="button" id="weatherGeoBtn" class="inline-flex items-center justify-center gap-2 rounded-xl border border-slate-600 bg-slate-800/80 px-3.5 py-3 text-xs font-bold text-slate-200 transition hover:border-sky-400/50 hover:bg-slate-700 disabled:cursor-not-allowed disabled:opacity-50">
                                <svg class="hvac-icon h-4 w-4 text-sky-300" viewBox="0 0 24 24" aria-hidden="true"><use href="#hvac-icon-globe"></use></svg>
                                <span data-weather-label="myLocation">Vị trí của tôi</span>
                            </button>
                            <button type="button" id="weatherRefreshBtn" class="inline-flex items-center justify-center gap-2 rounded-xl border border-slate-600 bg-slate-800/80 px-3.5 py-3 text-xs font-bold text-slate-200 transition hover:border-sky-400/50 hover:bg-slate-700 disabled:cursor-not-allowed disabled:opacity-50">
                                <svg class="hvac-icon h-4 w-4 text-sky-300" viewBox="0 0 24 24" aria-hidden="true"><use href="#hvac-icon-refresh"></use></svg>
                                <span data-weather-label="refresh">Cập nhật ngay</span>
                            </button>
                        </div>
                    </div>

                    <div class="mb-4 min-h-4"><div id="weatherStatus" role="status" aria-live="polite" class="text-[11px] text-slate-400">Đang tải dữ liệu thời tiết…</div></div>

                    <!-- Current conditions -->
                    <div class="grid gap-4 xl:grid-cols-[minmax(0,1.05fr)_minmax(0,1.95fr)]">
                        <div class="relative overflow-hidden rounded-2xl border border-sky-300/20 bg-gradient-to-br from-sky-500/15 via-slate-900/90 to-slate-950/90 p-4 sm:p-5">
                            <div class="pointer-events-none absolute -right-10 -top-10 h-40 w-40 rounded-full bg-sky-400/10 blur-2xl"></div>
                            <div class="relative flex items-center justify-between gap-2">
                                <span data-weather-label="currentWeather" class="text-xs font-bold uppercase tracking-wider text-slate-300">Thời tiết hiện tại</span>
                                <span id="weatherCurrentTime" class="font-mono-tech text-[10px] text-slate-400">--:--</span>
                            </div>
                            <div class="relative mt-4 flex items-center gap-4">
                                <div id="weatherCurrentIcon" class="flex h-20 w-20 shrink-0 items-center justify-center rounded-2xl border border-white/10 bg-slate-950/35 text-5xl shadow-inner" aria-label="Weather icon">⛅</div>
                                <div class="min-w-0">
                                    <div id="weatherCurrentTemp" class="text-5xl font-extrabold leading-none tracking-tight text-white tabular-nums">--°C</div>
                                    <div id="weatherCurrentCondition" class="mt-2 text-sm font-semibold text-slate-200">Đang tải…</div>
                                    <div class="mt-1 text-[10px] text-slate-400"><span data-weather-label="todayHighLow">Cao nhất / thấp nhất hôm nay</span>: <span id="weatherTodayRange" class="font-semibold text-slate-200">—</span></div>
                                </div>
                            </div>
                            <div class="mt-5 flex flex-wrap items-center justify-between gap-2 border-t border-white/10 pt-3 text-[10px] text-slate-400">
                                <span data-weather-label="liveModel">Dữ liệu thời tiết trực tuyến</span>
                                <span id="weatherWindDirection" class="font-mono-tech text-slate-300">Hướng gió: —</span>
                            </div>
                        </div>

                        <div class="grid grid-cols-2 gap-3 sm:grid-cols-3">
                            <div class="rounded-2xl border border-slate-700/75 bg-slate-950/65 p-3.5">
                                <div class="mb-2 flex items-center gap-2 text-[10px] font-semibold text-slate-400"><svg class="hvac-icon h-4 w-4 text-sky-300" viewBox="0 0 24 24" aria-hidden="true"><use href="#hvac-icon-thermometer"></use></svg><span data-weather-label="feelsLike">Cảm giác như</span></div>
                                <div id="weatherFeelsLike" class="text-xl font-extrabold text-white tabular-nums">—</div>
                            </div>
                            <div class="rounded-2xl border border-slate-700/75 bg-slate-950/65 p-3.5">
                                <div class="mb-2 flex items-center gap-2 text-[10px] font-semibold text-slate-400"><svg class="hvac-icon h-4 w-4 text-sky-300" viewBox="0 0 24 24" aria-hidden="true"><use href="#hvac-icon-droplets"></use></svg><span data-weather-label="humidity">Độ ẩm tương đối</span></div>
                                <div id="weatherHumidity" class="text-xl font-extrabold text-white tabular-nums">—</div>
                            </div>
                            <div class="rounded-2xl border border-slate-700/75 bg-slate-950/65 p-3.5">
                                <div class="mb-2 flex items-center gap-2 text-[10px] font-semibold text-slate-400"><svg class="hvac-icon h-4 w-4 text-sky-300" viewBox="0 0 24 24" aria-hidden="true"><use href="#hvac-icon-thermometer"></use></svg><span data-weather-label="wetBulb">Nhiệt độ bầu ướt</span></div>
                                <div id="weatherWetBulb" class="text-xl font-extrabold text-white tabular-nums">—</div>
                            </div>
                            <div class="rounded-2xl border border-slate-700/75 bg-slate-950/65 p-3.5">
                                <div class="mb-2 flex items-center gap-2 text-[10px] font-semibold text-slate-400"><svg class="hvac-icon h-4 w-4 text-sky-300" viewBox="0 0 24 24" aria-hidden="true"><use href="#hvac-icon-thermometer"></use></svg><span data-weather-label="dewPoint">Điểm sương</span></div>
                                <div id="weatherDewPoint" class="text-xl font-extrabold text-white tabular-nums">—</div>
                            </div>
                            <div class="rounded-2xl border border-slate-700/75 bg-slate-950/65 p-3.5">
                                <div class="mb-2 flex items-center gap-2 text-[10px] font-semibold text-slate-400"><svg class="hvac-icon h-4 w-4 text-sky-300" viewBox="0 0 24 24" aria-hidden="true"><use href="#hvac-icon-chart"></use></svg><span data-weather-label="pressure">Áp suất bề mặt</span></div>
                                <div id="weatherPressure" class="text-xl font-extrabold text-white tabular-nums">—</div>
                            </div>
                            <div class="rounded-2xl border border-slate-700/75 bg-slate-950/65 p-3.5">
                                <div class="mb-2 flex items-center gap-2 text-[10px] font-semibold text-slate-400"><svg class="hvac-icon h-4 w-4 text-sky-300" viewBox="0 0 24 24" aria-hidden="true"><use href="#hvac-icon-wind"></use></svg><span data-weather-label="wind">Tốc độ gió</span></div>
                                <div id="weatherWind" class="text-xl font-extrabold text-white tabular-nums">—</div>
                            </div>
                            <div class="col-span-2 rounded-2xl border border-slate-700/75 bg-slate-950/65 p-3.5 sm:col-span-3">
                                <div class="mb-2 flex items-center gap-2 text-[10px] font-semibold text-slate-400"><svg class="hvac-icon h-4 w-4 text-sky-300" viewBox="0 0 24 24" aria-hidden="true"><use href="#hvac-icon-droplets"></use></svg><span data-weather-label="rain">Mưa hiện tại</span></div>
                                <div id="weatherRain" class="text-xl font-extrabold text-white tabular-nums">—</div>
                            </div>
                        </div>
                    </div>

                    <!-- Hourly forecast -->
                    <div class="mt-5 rounded-2xl border border-slate-700/75 bg-slate-950/55 p-4 sm:p-5">
                        <div class="mb-1 flex flex-wrap items-center justify-between gap-2">
                            <h3 data-weather-label="hourlyTitle" class="text-sm font-extrabold text-white sm:text-base">Dự báo theo giờ – 24 giờ tới</h3>
                            <span data-weather-label="hourlyScroll" class="text-[10px] text-slate-400">Vuốt ngang để xem đủ 24 giờ →</span>
                        </div>
                        <p data-weather-label="hourlySubtitle" class="mb-3 text-[11px] text-slate-400">Nhiệt độ, độ ẩm, bầu ướt, mưa và gió theo từng giờ địa phương.</p>
                        <div id="weatherHourlyList" class="flex snap-x gap-2 overflow-x-auto pb-2" style="scrollbar-width:thin;scrollbar-color:rgba(56,189,248,.45) rgba(15,23,42,.6)">
                            <div class="min-w-[6.5rem] rounded-xl border border-slate-800 bg-slate-900/90 px-3 py-4 text-center text-xs text-slate-500">Đang tải dự báo…</div>
                        </div>
                    </div>

                    <!-- 7-day forecast -->
                    <div class="mt-4 rounded-2xl border border-slate-700/75 bg-slate-950/55 p-4 sm:p-5">
                        <h3 data-weather-label="dailyTitle" class="text-sm font-extrabold text-white sm:text-base">Dự báo 7 ngày</h3>
                        <p data-weather-label="dailySubtitle" class="mb-3 mt-1 text-[11px] text-slate-400">Nhiệt độ thấp nhất/cao nhất và lượng mưa dự kiến.</p>
                        <div id="weatherDailyList" class="grid grid-cols-2 gap-2 sm:grid-cols-4 lg:grid-cols-7">
                            <div class="rounded-xl border border-slate-800 bg-slate-900/90 p-3 text-xs text-slate-500">Đang tải dự báo…</div>
                        </div>
                    </div>

                    <!-- HVAC design caution and HAP integration -->
                    <div class="mt-4 flex flex-col gap-3 rounded-2xl border border-slate-700/80 bg-slate-900/75 p-4 sm:flex-row sm:items-center sm:justify-between">
                        <div class="flex min-w-0 items-start gap-3">
                            <svg class="hvac-icon mt-0.5 h-5 w-5 shrink-0 text-sky-300" viewBox="0 0 24 24" aria-hidden="true"><use href="#hvac-icon-alert-triangle"></use></svg>
                            <p data-weather-label="designWarning" class="text-[11px] leading-relaxed text-slate-300">Thời tiết hiện tại và dự báo chỉ dùng để tham khảo/kịch bản vận hành. Không thay thế nhiệt độ, độ ẩm ngoài trời thiết kế theo ASHRAE/TCVN khi tính tải lạnh và chọn thiết bị.</p>
                        </div>
                        <button type="button" id="weatherApplyHapBtn" class="inline-flex shrink-0 items-center justify-center gap-2 rounded-xl border border-sky-400/35 bg-sky-500/15 px-4 py-3 text-xs font-extrabold text-white transition hover:bg-sky-500/25">
                            <svg class="hvac-icon h-4 w-4 text-sky-300" viewBox="0 0 24 24" aria-hidden="true"><use href="#hvac-icon-building"></use></svg>
                            <span data-weather-label="applyHap">Nạp điều kiện hiện tại vào HAP (tham khảo)</span>
                        </button>
                    </div>

                    <div class="mt-3 flex flex-wrap items-center justify-between gap-2 text-[10px] text-slate-500">
                        <span><span data-weather-label="source">Nguồn dữ liệu:</span> <a href="https://open-meteo.com/" target="_blank" rel="noopener noreferrer" class="font-semibold text-sky-300 underline decoration-sky-400/30 underline-offset-2 hover:text-sky-200">Open-Meteo</a></span>
                        <span id="weatherModelNote" data-weather-label="modelNote">Dữ liệu mô hình dự báo; chu kỳ cập nhật tùy mô hình.</span>
                    </div>
                </div>
            </section>

            <section id="tinh-tai-lanh" class="scroll-mt-24 space-y-6">
                <div class="relative overflow-hidden rounded-3xl border border-sky-500/25 bg-gradient-to-br from-slate-900/95 via-slate-950/95 to-cyan-950/35 p-5 shadow-2xl sm:p-7">
                    <div class="pointer-events-none absolute -right-24 -top-28 h-80 w-80 rounded-full" style="background:radial-gradient(circle, rgba(56,189,248,0.12) 0%, rgba(56,189,248,0.04) 45%, transparent 72%)"></div>
                    <div class="pointer-events-none absolute -bottom-28 left-1/3 h-72 w-72 rounded-full" style="background:radial-gradient(circle, rgba(52,211,153,0.12) 0%, rgba(52,211,153,0.04) 45%, transparent 72%)"></div>

                    <!-- Header + Sub-tabs -->
                    <div class="relative z-10 mb-5 flex flex-col gap-4 border-l-4 border-sky-400 pl-4 lg:flex-row lg:items-end lg:justify-between" data-i18n-skip>
                        <div>
                            <div class="mb-2 flex flex-wrap items-center gap-2">
                                <span class="rounded-full border border-sky-400/30 bg-sky-400/10 px-2.5 py-1 text-[10px] font-bold tracking-[0.16em] text-sky-200">HAP PRO · ASHRAE RTS 24H</span>
                                <span class="text-[10px] font-semibold uppercase tracking-[0.14em] text-slate-400">ASHRAE Fundamentals Ch. 14, 15, 18 · TCVN 5687:2024</span>
                            </div>
                            <h2 id="hapMainHeading" data-hap-t="main_h2" class="text-2xl font-extrabold tracking-tight text-white sm:text-3xl">Tính Tải Lạnh Chi Tiết Theo Phòng &amp; Công Trình</h2>
                            <p id="hapMainSubtitle" data-hap-t="main_sub" class="mt-1.5 max-w-3xl text-xs leading-relaxed text-slate-300 sm:text-sm">Mô phỏng 24 giờ theo phương pháp ASHRAE Radiant Time Series (Sol-Air, CTS tường/mái, bức xạ kính SHGC(θ), khối nhiệt RTS, nội tải theo lịch, thông gió &amp; infiltration), tách rõ tải từng phòng, tải đỉnh đồng thời công trình và đối chiếu kiểm chứng.</p>
                        </div>
                        <div class="flex flex-wrap gap-2">
                            <button type="button" id="hapTabBtnCalc" onclick="hapProSwitchTab('calc')" data-hap-icon="building" class="hap-subtab active rounded-xl border border-sky-400/40 bg-sky-500/20 px-3.5 py-2 text-xs font-bold text-white transition hover:bg-sky-500/30"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true"><use href="#hvac-icon-building"></use></svg><span data-hap-t="tab_calc">Nhập Liệu &amp; Kết Quả</span></button>
                            <button type="button" id="hapTabBtnBench" onclick="hapProSwitchTab('bench')" data-hap-icon="thermometer" class="hap-subtab rounded-xl border border-slate-700 bg-slate-900/80 px-3.5 py-2 text-xs font-bold text-slate-300 transition hover:border-sky-400/40 hover:text-white"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true"><use href="#hvac-icon-flask"></use></svg><span data-hap-t="tab_bench">Kiểm Chứng 9 Case</span></button>
                            <button type="button" id="hapTabBtnRef" onclick="hapProSwitchTab('ref')" data-hap-icon="ruler" class="hap-subtab rounded-xl border border-slate-700 bg-slate-900/80 px-3.5 py-2 text-xs font-bold text-slate-300 transition hover:border-sky-400/40 hover:text-white"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true"><use href="#hvac-icon-ruler"></use></svg><span data-hap-t="tab_ref">Công Thức &amp; Hệ Số</span></button>
                        </div>
                    </div>

                    <aside role="note" class="relative z-10 mb-4 rounded-xl border border-slate-700/80 bg-slate-900/80 px-4 py-3 text-xs leading-relaxed text-slate-300">Kết quả chỉ mang tính tham khảo sơ bộ; không thay thế thiết kế hoặc kiểm định của kỹ sư có chuyên môn. Hãy xác minh đầu vào và tiêu chuẩn, quy chuẩn áp dụng trước khi sử dụng.</aside>

                    <!-- PANEL 1: CALCULATOR & RESULTS -->
                    <div id="hapPanelCalc" class="relative z-10 space-y-5">
                        <p class="w-fit max-w-full rounded-lg border border-slate-700/80 bg-slate-900/60 px-3 py-2 text-xs leading-relaxed text-slate-300">Thông số ban đầu là ví dụ minh họa; hãy thay bằng dữ liệu dự án của bạn trước khi xem kết quả.</p>
                        <!-- Bar 1: Weather & Building Conditions -->
                        <div class="rounded-2xl border border-slate-700/80 bg-slate-950/65 p-4" data-i18n-skip>
                            <div class="mb-3 flex flex-wrap items-center justify-between gap-2">
                                <div class="flex items-center gap-2 text-xs font-bold uppercase tracking-wider text-white">
                                    <svg class="hvac-icon text-sky-400" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-cloud-sun"></use></svg> <span id="hapWeatherSectionLbl" data-hap-t="sec_weather">Dữ Liệu Thời Tiết &amp; Thông Số Chung Công Trình</span>
                                </div>
                                <span id="hapWeatherMetaBadge" class="text-[11px] text-slate-400">Lat 21.03°N · P_atm 101.2 kPa · W_out 20.5 g/kg</span>
                            </div>
                            <div class="grid grid-cols-2 gap-2.5 sm:grid-cols-3 lg:grid-cols-6">
                                <div class="col-span-2 sm:col-span-1">
                                    <label for="hapWeatherCity" class="mb-1 block text-[10px] text-slate-400" id="lblHapCity" data-hap-t="lbl_city">Địa điểm / Khí hậu</label>
                                    <select id="hapWeatherCity" class="w-full rounded-lg border border-slate-700 bg-slate-900 px-2.5 py-2 text-xs font-semibold text-white outline-none focus:border-cyan-400">
                                        <option value="hanoi" data-hap-t="city_hanoi">Hà Nội (TCVN/ASHRAE)</option>
                                        <option value="hcmc" data-hap-t="city_hcmc">TP. HCM (TCVN/ASHRAE)</option>
                                        <option value="danang" data-hap-t="city_danang">Đà Nẵng (TCVN 5687)</option>
                                        <option value="atlanta" data-hap-t="city_atlanta">Atlanta 33.6°N (ASHRAE)</option>
                                        <option value="custom" data-hap-t="city_custom">Tùy chỉnh (Custom)</option>
                                    </select>
                                </div>
                                <div>
                                    <label for="hapDesignMonth" class="mb-1 block text-[10px] text-slate-400" id="lblHapMonth" data-hap-t="lbl_month">Tháng thiết kế</label>
                                    <select id="hapDesignMonth" class="w-full rounded-lg border border-slate-700 bg-slate-900 px-2.5 py-2 text-xs text-white outline-none focus:border-cyan-400">
                                        <option value="1" data-hap-t="m_1">Tháng 1</option><option value="2" data-hap-t="m_2">Tháng 2</option><option value="3" data-hap-t="m_3">Tháng 3</option>
                                        <option value="4" data-hap-t="m_4">Tháng 4</option><option value="5" data-hap-t="m_5">Tháng 5</option><option value="6" selected data-hap-t="m_6">Tháng 6</option>
                                        <option value="7" data-hap-t="m_7">Tháng 7</option><option value="8" data-hap-t="m_8">Tháng 8</option><option value="9" data-hap-t="m_9">Tháng 9</option>
                                        <option value="10" data-hap-t="m_10">Tháng 10</option><option value="11" data-hap-t="m_11">Tháng 11</option><option value="12" data-hap-t="m_12">Tháng 12</option>
                                    </select>
                                </div>
                                <div>
                                    <label for="hapLatitude" class="mb-1 block text-[10px] text-slate-400" id="lblHapLat" data-hap-t="lbl_lat">Vĩ độ (°N)</label>
                                    <input id="hapLatitude" type="number" step="0.1" value="21.03" class="w-full rounded-lg border border-slate-700 bg-slate-900 px-2.5 py-2 text-xs text-white outline-none focus:border-cyan-400">
                                </div>
                                <div>
                                    <label for="hapOutdoorTemp" class="mb-1 block text-[10px] text-slate-400" id="lblHapOutDb" data-hap-t="lbl_tdb">Ngoài trời T_db max (°C)</label>
                                    <input id="hapOutdoorTemp" type="number" min="10" max="55" step="0.5" value="37.0" class="w-full rounded-lg border border-slate-700 bg-slate-900 px-2.5 py-2 text-xs font-bold text-white outline-none focus:border-sky-400">
                                </div>
                                <div>
                                    <label for="hapOutdoorWb" class="mb-1 block text-[10px] text-slate-400" id="lblHapOutWb" data-hap-t="lbl_twb">Nhiệt độ ẩm ước T_wb (°C)</label>
                                    <input id="hapOutdoorWb" type="number" min="5" max="40" step="0.5" value="28.0" class="w-full rounded-lg border border-slate-700 bg-slate-900 px-2.5 py-2 text-xs font-bold text-white outline-none focus:border-sky-400">
                                </div>
                                <div>
                                    <label for="hapOutdoorRh" class="mb-1 block text-[10px] text-slate-400" id="lblHapOutRh" data-hap-t="lbl_rhout">RH tại đỉnh (%)</label>
                                    <input id="hapOutdoorRh" type="number" min="0" max="100" step="1" value="51" class="w-full rounded-lg border border-slate-700 bg-slate-900 px-2.5 py-2 text-xs text-white outline-none focus:border-cyan-400">
                                </div>
                                <div>
                                    <label for="hapDailyRange" class="mb-1 block text-[10px] text-slate-400" id="lblHapDR" data-hap-t="lbl_dr">Biên độ ngày DR (°C)</label>
                                    <input id="hapDailyRange" type="number" min="0" max="25" step="0.5" value="7.5" class="w-full rounded-lg border border-slate-700 bg-slate-900 px-2.5 py-2 text-xs text-white outline-none focus:border-cyan-400">
                                </div>
                                <div>
                                    <label for="hapClearness" class="mb-1 block text-[10px] text-slate-400" id="lblHapCN" data-hap-t="lbl_cn">Độ trong khí quyển C_N</label>
                                    <input id="hapClearness" type="number" min="0.6" max="1.2" step="0.01" value="0.95" class="w-full rounded-lg border border-slate-700 bg-slate-900 px-2.5 py-2 text-xs text-white outline-none focus:border-cyan-400">
                                </div>
                                <div>
                                    <label for="hapAltitude" class="mb-1 block text-[10px] text-slate-400" id="lblHapAlt" data-hap-t="lbl_alt">Cao độ (m)</label>
                                    <input id="hapAltitude" type="number" min="0" max="4000" step="10" value="12" class="w-full rounded-lg border border-slate-700 bg-slate-900 px-2.5 py-2 text-xs text-white outline-none focus:border-cyan-400">
                                </div>
                                <div>
                                    <label for="hapGroundRefl" class="mb-1 block text-[10px] text-slate-400" id="lblHapRhoG" data-hap-t="lbl_rhog">Phản xạ nền ρ_g</label>
                                    <input id="hapGroundRefl" type="number" min="0" max="0.8" step="0.05" value="0.20" class="w-full rounded-lg border border-slate-700 bg-slate-900 px-2.5 py-2 text-xs text-white outline-none focus:border-cyan-400">
                                </div>
                                <div>
                                    <label for="hapSafetyFactor" class="mb-1 block text-[10px] text-slate-400" id="lblHapSF" data-hap-t="lbl_sf">Dự phòng hệ thống (%)</label>
                                    <input id="hapSafetyFactor" type="number" min="0" max="30" step="1" value="10" class="w-full rounded-lg border border-slate-700 bg-slate-900 px-2.5 py-2 text-xs text-white outline-none focus:border-cyan-400">
                                </div>
                                <div>
                                    <label for="hapSupplyDeltaT" class="mb-1 block text-[10px] text-slate-400" id="lblHapDtSup" data-hap-t="lbl_dtsup">ΔT gió cấp (K)</label>
                                    <input id="hapSupplyDeltaT" type="number" min="5" max="16" step="0.5" value="10" class="w-full rounded-lg border border-slate-700 bg-slate-900 px-2.5 py-2 text-xs text-white outline-none focus:border-cyan-400">
                                </div>
                            </div>
                        </div>

                        <!-- Bar 2: Multi-room Selector -->
                        <div class="flex flex-wrap items-center justify-between gap-3 rounded-2xl border border-slate-700/80 bg-slate-900/60 px-4 py-3" data-i18n-skip>
                            <div id="hapRoomsBar" class="flex flex-wrap items-center gap-2"></div>
                            <div class="flex flex-wrap items-center gap-2">
                                <button type="button" id="hapAddRoomBtn" onclick="hapProAddRoom()" data-hap-t="btn_add_room" class="rounded-lg border border-sky-400/35 bg-sky-500/15 px-3 py-1.5 text-xs font-bold text-white transition hover:bg-sky-500/25">＋ Thêm phòng</button>
                                <button type="button" id="hapCloneRoomBtn" onclick="hapProCloneRoom()" data-hap-t="btn_clone_room" class="rounded-lg border border-slate-600 bg-slate-800/80 px-2.5 py-1.5 text-xs font-semibold text-slate-200 transition hover:border-sky-400/40">📄 Nhân bản</button>
                                <button type="button" id="hapDelRoomBtn" onclick="hapProDeleteRoom()" data-hap-t="btn_del_room" class="rounded-lg border border-slate-600 bg-slate-800/80 px-2.5 py-1.5 text-xs font-semibold text-slate-300 transition hover:border-rose-400/40 hover:text-rose-200">🗑 Xóa</button>
                                <button type="button" id="hapLoadSampleBuildingBtn" onclick="hapProLoadSampleBuilding()" data-hap-t="btn_sample4" class="rounded-lg border border-sky-400/30 bg-sky-500/15 px-3 py-1.5 text-xs font-bold text-sky-200 transition hover:bg-sky-500/25">🏢 Mẫu 4 phòng lệch hướng</button>
                            </div>
                        </div>

                        <!-- Main 12-Col Grid: Room Editor (5 cols) + Outputs (7 cols) -->
                        <div class="grid grid-cols-1 gap-5 lg:grid-cols-12">
                            <!-- LEFT: Detailed Room Editor -->
                            <div class="rounded-2xl border border-slate-700/80 bg-slate-950/65 p-4 sm:p-5 lg:col-span-5" data-i18n-skip>
                                <div id="hapMiniForm" class="space-y-3">
                                    <div class="flex items-center justify-between border-b border-slate-800 pb-2.5">
                                        <span id="hapActiveRoomHeader" data-hap-t="hdr_active_room" class="text-xs font-extrabold uppercase tracking-wider text-white">Thông số phòng đang chọn</span>
                                        <span id="hapActiveRoomPeakBadge" class="rounded-full bg-slate-800 px-2 py-0.5 text-[10px] font-bold text-sky-300">Đỉnh: 0.00 kW</span>
                                    </div>

                                    <!-- Group 1: Geometry & Space Thermal Mass -->
                                    <details open class="rounded-xl border border-slate-800 bg-slate-900/60">
                                        <summary data-hap-t="g1_sum" class="cursor-pointer list-none px-3 py-2.5 text-xs font-bold text-slate-100">1. Hình học, Không gian &amp; Khối nhiệt (RTS)</summary>
                                        <div class="space-y-2.5 border-t border-slate-800 p-3">
                                            <div class="grid grid-cols-2 gap-2.5">
                                                <div>
                                                    <label for="hapRoomName" data-hap-t="lbl_rname" class="mb-1 block text-[10px] text-slate-400">Tên phòng</label>
                                                    <input id="hapRoomName" type="text" value="Phòng 1 · VP Hướng Tây" class="w-full rounded-lg border border-slate-700 bg-slate-950 px-2.5 py-2 text-xs font-semibold text-white outline-none focus:border-cyan-400">
                                                </div>
                                                <div>
                                                    <label for="hapRoomType" data-hap-t="lbl_rtype" class="mb-1 block text-[10px] text-slate-400">Loại không gian</label>
                                                    <select id="hapRoomType" class="w-full rounded-lg border border-slate-700 bg-slate-950 px-2.5 py-2 text-xs text-slate-100 outline-none focus:border-cyan-400">
                                                        <option value="office" data-hap-t="rt_office">Văn phòng</option>
                                                        <option value="residential" data-hap-t="rt_residential">Nhà ở / Căn hộ</option>
                                                        <option value="classroom" data-hap-t="rt_classroom">Phòng học</option>
                                                        <option value="retail" data-hap-t="rt_retail">Cửa hàng / Sảnh</option>
                                                        <option value="restaurant" data-hap-t="rt_restaurant">Nhà hàng / Ăn uống</option>
                                                        <option value="meeting" data-hap-t="rt_meeting">Phòng họp</option>
                                                        <option value="server" data-hap-t="rt_server">Phòng Server / Kỹ thuật</option>
                                                    </select>
                                                </div>
                                            </div>
                                            <div class="grid grid-cols-2 gap-2.5 sm:grid-cols-4">
                                                <div>
                                                    <label for="hapArea" data-hap-t="lbl_area" class="mb-1 block text-[10px] text-slate-400">Diện tích (m²)</label>
                                                    <input id="hapArea" type="number" min="0" step="0.5" value="40" class="w-full rounded-lg border border-slate-700 bg-slate-950 px-2.5 py-1.5 text-xs font-bold text-white outline-none focus:border-cyan-400">
                                                </div>
                                                <div>
                                                    <label for="hapCeilingHeight" data-hap-t="lbl_height" class="mb-1 block text-[10px] text-slate-400">Cao trần (m)</label>
                                                    <input id="hapCeilingHeight" type="number" min="1.8" max="20" step="0.1" value="3.0" class="w-full rounded-lg border border-slate-700 bg-slate-950 px-2.5 py-1.5 text-xs text-white outline-none focus:border-cyan-400">
                                                </div>
                                                <div>
                                                    <label for="hapIndoorTemp" data-hap-t="lbl_tin" class="mb-1 block text-[10px] text-slate-400">T phòng (°C)</label>
                                                    <input id="hapIndoorTemp" type="number" min="10" max="35" step="0.5" value="24" class="w-full rounded-lg border border-slate-700 bg-slate-950 px-2.5 py-1.5 text-xs text-white outline-none focus:border-cyan-400">
                                                </div>
                                                <div>
                                                    <label for="hapIndoorRh" data-hap-t="lbl_rhin" class="mb-1 block text-[10px] text-slate-400">RH phòng (%)</label>
                                                    <input id="hapIndoorRh" type="number" min="10" max="90" step="1" value="50" class="w-full rounded-lg border border-slate-700 bg-slate-950 px-2.5 py-1.5 text-xs text-white outline-none focus:border-cyan-400">
                                                </div>
                                            </div>
                                            <div>
                                                <label for="hapRtsClass" data-hap-t="lbl_rts" class="mb-1 block text-[10px] text-slate-400">Khối nhiệt nội thất &amp; Sàn (ASHRAE RTS Zone Type)</label>
                                                <select id="hapRtsClass" class="w-full rounded-lg border border-slate-700 bg-slate-950 px-2.5 py-2 text-xs text-slate-100 outline-none focus:border-cyan-400">
                                                    <option value="light_carpet" data-hap-t="rts_lc">Nhẹ + Có thảm / Trần giả (r0 ≈ 0.60–0.64)</option>
                                                    <option value="medium_carpet" selected data-hap-t="rts_mc">Trung bình + Có thảm (VP chuẩn, r0 ≈ 0.49–0.54)</option>
                                                    <option value="heavy_carpet" data-hap-t="rts_hc">Nặng + Có thảm (r0 ≈ 0.41–0.45)</option>
                                                    <option value="medium_nocarpet" data-hap-t="rts_mn">Trung bình + Sàn gạch/BT trần (r0 ≈ 0.27–0.32)</option>
                                                    <option value="heavy_nocarpet" data-hap-t="rts_hn">Nặng + Sàn bê tông lộ thiên (r0 ≈ 0.19–0.22)</option>
                                                </select>
                                            </div>
                                        </div>
                                    </details>

                                    <!-- Group 2: Opaque Walls, Roof & Partitions -->
                                    <details class="rounded-xl border border-slate-800 bg-slate-900/60">
                                        <summary data-hap-t="g2_sum" class="cursor-pointer list-none px-3 py-2.5 text-xs font-bold text-slate-100">2. Kết cấu Tường ngoài, Mái &amp; Vách ngăn (CTS)</summary>
                                        <div class="space-y-3 border-t border-slate-800 p-3">
                                            <div class="flex items-center justify-between">
                                                <span data-hap-t="lbl_walls_hdr" class="text-[11px] font-semibold text-slate-300">Các mảng tường bao che ngoài trời:</span>
                                                <button type="button" onclick="hapProAddWall()" data-hap-t="btn_add_wall" class="rounded border border-sky-400/35 bg-sky-500/15 px-2 py-1 text-[10px] font-bold text-sky-200 hover:bg-sky-500/25">＋ Thêm tường</button>
                                            </div>
                                            <div id="hapWallList" class="space-y-2"></div>

                                            <div class="rounded-lg border border-slate-800 bg-slate-950/60 p-2.5 space-y-2">
                                                <div data-hap-t="lbl_roof_hdr" class="text-[11px] font-semibold text-slate-300">Mái lộ thiên (nếu ở tầng mái; nhập 0 nếu có tầng trên):</div>
                                                <div class="grid grid-cols-2 gap-2">
                                                    <div>
                                                        <label for="hapRoofArea" data-hap-t="lbl_roof_a" class="mb-0.5 block text-[10px] text-slate-400">Diện tích mái (m²)</label>
                                                        <input id="hapRoofArea" type="number" min="0" step="1" value="0" class="w-full rounded border border-slate-700 bg-slate-900 px-2 py-1.5 text-xs text-white outline-none focus:border-cyan-400">
                                                    </div>
                                                    <div>
                                                        <label for="hapRoofMass" data-hap-t="lbl_roof_m" class="mb-0.5 block text-[10px] text-slate-400">Kết cấu mái</label>
                                                        <select id="hapRoofMass" class="w-full rounded border border-slate-700 bg-slate-900 px-1.5 py-1.5 text-[11px] text-white outline-none focus:border-cyan-400">
                                                            <option value="roofLight" data-hap-t="rm_l">Tôn + cách nhiệt (U≈0.63)</option>
                                                            <option value="roofMedium" selected data-hap-t="rm_m">BTCT + XPS + trần (U≈0.76)</option>
                                                            <option value="roofHeavy" data-hap-t="rm_h">BTCT nặng lộ thiên (U≈0.66)</option>
                                                        </select>
                                                    </div>
                                                    <div>
                                                        <label for="hapRoofU" data-hap-t="lbl_roof_u" class="mb-0.5 block text-[10px] text-slate-400">U mái (W/m²K)</label>
                                                        <input id="hapRoofU" type="number" min="0" step="0.05" value="0.76" class="w-full rounded border border-slate-700 bg-slate-900 px-2 py-1.5 text-xs text-white outline-none focus:border-cyan-400">
                                                    </div>
                                                    <div>
                                                        <label for="hapRoofColor" data-hap-t="lbl_roof_c" class="mb-0.5 block text-[10px] text-slate-400">Màu mái (α/h₀)</label>
                                                        <select id="hapRoofColor" class="w-full rounded border border-slate-700 bg-slate-900 px-1.5 py-1.5 text-[11px] text-white outline-none focus:border-cyan-400">
                                                            <option value="0.026" data-hap-t="rc_l">Sáng (0.026)</option>
                                                            <option value="0.038" data-hap-t="rc_m">Trung bình (0.038)</option>
                                                            <option value="0.052" selected data-hap-t="rc_d">Sẫm/Tối (0.052)</option>
                                                        </select>
                                                    </div>
                                                </div>
                                            </div>

                                            <div class="rounded-lg border border-slate-800 bg-slate-950/60 p-2.5 space-y-2">
                                                <div data-hap-t="lbl_part_hdr" class="text-[11px] font-semibold text-slate-300">Vách ngăn tiếp giáp vùng không điều hòa:</div>
                                                <div class="grid grid-cols-2 gap-2">
                                                    <div>
                                                        <label for="hapPartArea" data-hap-t="lbl_part_a" class="mb-0.5 block text-[10px] text-slate-400">Diện tích (m²)</label>
                                                        <input id="hapPartArea" type="number" min="0" step="1" value="0" class="w-full rounded border border-slate-700 bg-slate-900 px-2 py-1.5 text-xs text-white outline-none">
                                                    </div>
                                                    <div>
                                                        <label for="hapPartU" data-hap-t="lbl_part_u" class="mb-0.5 block text-[10px] text-slate-400">U vách (W/m²K)</label>
                                                        <input id="hapPartU" type="number" min="0" step="0.1" value="2.2" class="w-full rounded border border-slate-700 bg-slate-900 px-2 py-1.5 text-xs text-white outline-none">
                                                    </div>
                                                    <div>
                                                        <label for="hapPartTadj" data-hap-t="lbl_part_t" class="mb-0.5 block text-[10px] text-slate-400">T vùng kế (°C)</label>
                                                        <input id="hapPartTadj" type="number" min="15" max="50" step="0.5" value="29" class="w-full rounded border border-slate-700 bg-slate-900 px-2 py-1.5 text-xs text-white outline-none">
                                                    </div>
                                                </div>
                                            </div>
                                            <input id="hapEnvelopeDensity" type="hidden" value="50">
                                        </div>
                                    </details>

                                    <!-- Group 3: Windows & Solar Shading -->
                                    <details open class="rounded-xl border border-slate-800 bg-slate-900/60">
                                        <summary data-hap-t="g3_sum" class="cursor-pointer list-none px-3 py-2.5 text-xs font-bold text-slate-100">3. Kính, Hướng Nắng &amp; Che Nắng (SHGC / IAC / PF)</summary>
                                        <div class="space-y-2.5 border-t border-slate-800 p-3">
                                            <div class="flex items-center justify-between">
                                                <span data-hap-t="lbl_win_hdr" class="text-[11px] text-slate-300">Mỗi mảng kính tính góc tới θ, SHGC(θ) &amp; mái đua giờ/giờ:</span>
                                                <button type="button" onclick="hapProAddWindow()" data-hap-t="btn_add_win" class="rounded border border-sky-400/35 bg-sky-500/15 px-2 py-1 text-[10px] font-bold text-sky-200 hover:bg-sky-500/25">＋ Thêm kính</button>
                                            </div>
                                            <div id="hapWindowList" class="space-y-2"></div>
                                        </div>
                                    </details>

                                    <!-- Group 4: Occupancy, Lighting, Equipment & 24h Schedule -->
                                    <details open class="rounded-xl border border-slate-800 bg-slate-900/60">
                                        <summary data-hap-t="g4_sum" class="cursor-pointer list-none px-3 py-2.5 text-xs font-bold text-slate-100">4. Người, Đèn, Thiết Bị &amp; Lịch Hoạt Động 24h</summary>
                                        <div class="space-y-2.5 border-t border-slate-800 p-3">
                                            <div class="grid grid-cols-2 gap-2.5">
                                                <div>
                                                    <label for="hapPeople" data-hap-t="lbl_ppl" class="mb-1 block text-[10px] text-slate-400">Số người</label>
                                                    <input id="hapPeople" type="number" min="0" step="1" value="8" class="w-full rounded-lg border border-slate-700 bg-slate-950 px-2.5 py-1.5 text-xs font-bold text-white outline-none focus:border-cyan-400">
                                                </div>
                                                <div>
                                                    <label for="hapOccActivity" data-hap-t="lbl_occ" class="mb-1 block text-[10px] text-slate-400">Mức tỏa nhiệt (ASHRAE)</label>
                                                    <select id="hapOccActivity" class="w-full rounded-lg border border-slate-700 bg-slate-950 px-2 py-1.5 text-[11px] text-white outline-none focus:border-cyan-400">
                                                        <option value="75|55" selected data-hap-t="occ_off">Văn phòng (75S / 55L W)</option>
                                                        <option value="70|45" data-hap-t="occ_cls">Phòng học / Ngồi tĩnh (70S / 45L)</option>
                                                        <option value="75|70" data-hap-t="occ_ret">Bán lẻ / Đứng nhẹ (75S / 70L)</option>
                                                        <option value="95|120" data-hap-t="occ_rst">Nhà hàng (95S / 120L)</option>
                                                        <option value="165|235" data-hap-t="occ_gym">Vận động / Gym (165S / 235L)</option>
                                                    </select>
                                                </div>
                                                <div>
                                                    <label for="hapLightingDensity" data-hap-t="lbl_lgt" class="mb-1 block text-[10px] text-slate-400">Đèn (W/m²)</label>
                                                    <input id="hapLightingDensity" type="number" min="0" step="0.5" value="10" class="w-full rounded-lg border border-slate-700 bg-slate-950 px-2.5 py-1.5 text-xs text-white outline-none focus:border-cyan-400">
                                                </div>
                                                <div>
                                                    <label for="hapLgtSpaceFrac" data-hap-t="lbl_fs" class="mb-1 block text-[10px] text-slate-400">Tỷ lệ đèn vào phòng F_s</label>
                                                    <select id="hapLgtSpaceFrac" class="w-full rounded-lg border border-slate-700 bg-slate-950 px-2 py-1.5 text-[11px] text-white outline-none">
                                                        <option value="1.00" selected data-hap-t="fs_1">1.00 (Vào phòng 100%)</option>
                                                        <option value="0.80" data-hap-t="fs_08">0.80 (Trần hồi Plenum 20%)</option>
                                                    </select>
                                                </div>
                                                <div>
                                                    <label for="hapEquipmentDensity" data-hap-t="lbl_eqs" class="mb-1 block text-[10px] text-slate-400">Thiết bị Sens (W/m²)</label>
                                                    <input id="hapEquipmentDensity" type="number" min="0" step="0.5" value="15" class="w-full rounded-lg border border-slate-700 bg-slate-950 px-2.5 py-1.5 text-xs text-white outline-none focus:border-cyan-400">
                                                </div>
                                                <div>
                                                    <label for="hapEqLatentW" data-hap-t="lbl_eql" class="mb-1 block text-[10px] text-slate-400">Thiết bị Latent (W)</label>
                                                    <input id="hapEqLatentW" type="number" min="0" step="50" value="0" class="w-full rounded-lg border border-slate-700 bg-slate-950 px-2.5 py-1.5 text-xs text-white outline-none focus:border-cyan-400">
                                                </div>
                                            </div>
                                            <div>
                                                <div class="mb-1.5 flex items-center justify-between gap-2">
                                                    <label for="hapSchedulePreset" data-hap-t="lbl_sched" class="text-[10px] font-semibold text-slate-300">Lịch hoạt động 24h (bấm ô giờ để bật/tắt chi tiết):</label>
                                                    <select id="hapSchedulePreset" class="rounded border border-slate-700 bg-slate-950 px-2 py-1 text-[11px] font-semibold text-sky-300 outline-none">
                                                        <option value="office8_18" selected data-hap-t="sc_o1">Văn phòng 08:00–18:00</option>
                                                        <option value="office8_20" data-hap-t="sc_o2">Văn phòng OT 08:00–20:00</option>
                                                        <option value="school7_17" data-hap-t="sc_sch">Trường học 07:00–17:00</option>
                                                        <option value="retail9_22" data-hap-t="sc_ret">Thương mại 09:00–22:00</option>
                                                        <option value="rest10_22" data-hap-t="sc_rst">Nhà hàng 10:00–22:00</option>
                                                        <option value="res_night" data-hap-t="sc_res">Nhà ở 18:00–08:00</option>
                                                        <option value="continuous" data-hap-t="sc_24">24/7 Liên tục (Server)</option>
                                                        <option value="custom" data-hap-t="sc_cus">Tùy chỉnh bên dưới</option>
                                                    </select>
                                                </div>
                                                <div id="hapSched24Grid" class="grid grid-cols-12 gap-1"></div>
                                            </div>
                                        </div>
                                    </details>

                                    <!-- Group 5: Ventilation & Infiltration -->
                                    <details open class="rounded-xl border border-slate-800 bg-slate-900/60">
                                        <summary data-hap-t="g5_sum" class="cursor-pointer list-none px-3 py-2.5 text-xs font-bold text-slate-100">5. Thông Gió Tươi (TCVN 5687 / 62.1) &amp; Gió Lọt (Infiltration)</summary>
                                        <div class="grid grid-cols-2 gap-2.5 border-t border-slate-800 p-3 sm:grid-cols-3">
                                            <div>
                                                <label for="hapVentRate" data-hap-t="lbl_oap" class="mb-1 block text-[10px] text-slate-400">Gió tươi/người (L/s/ng)</label>
                                                <input id="hapVentRate" type="number" min="0" step="0.5" value="10" class="w-full rounded-lg border border-slate-700 bg-slate-950 px-2.5 py-1.5 text-xs font-bold text-white outline-none focus:border-cyan-400">
                                            </div>
                                            <div>
                                                <label for="hapVentAreaRate" data-hap-t="lbl_oaa" class="mb-1 block text-[10px] text-slate-400">Gió tươi/sàn R_a (L/s/m²)</label>
                                                <input id="hapVentAreaRate" type="number" min="0" step="0.05" value="0.00" class="w-full rounded-lg border border-slate-700 bg-slate-950 px-2.5 py-1.5 text-xs text-white outline-none focus:border-cyan-400">
                                            </div>
                                            <div>
                                                <label for="hapErvEff" data-hap-t="lbl_erv" class="mb-1 block text-[10px] text-slate-400">Thu hồi nhiệt ERV (%)</label>
                                                <input id="hapErvEff" type="number" min="0" max="85" step="5" value="0" class="w-full rounded-lg border border-slate-700 bg-slate-950 px-2.5 py-1.5 text-xs text-white outline-none focus:border-cyan-400">
                                            </div>
                                            <div>
                                                <label for="hapInfAch" data-hap-t="lbl_inf" class="mb-1 block text-[10px] text-slate-400">Gió lọt Infiltration (ACH)</label>
                                                <input id="hapInfAch" type="number" min="0" max="5" step="0.05" value="0.30" class="w-full rounded-lg border border-slate-700 bg-slate-950 px-2.5 py-1.5 text-xs text-white outline-none focus:border-cyan-400">
                                            </div>
                                            <div class="col-span-2">
                                                <label for="hapInfMode" data-hap-t="lbl_infm" class="mb-1 block text-[10px] text-slate-400">Chế độ gió lọt</label>
                                                <select id="hapInfMode" class="w-full rounded-lg border border-slate-700 bg-slate-950 px-2.5 py-1.5 text-xs text-slate-100 outline-none">
                                                    <option value="always" selected data-hap-t="inf_alw">Liên tục 24h (mọi giờ)</option>
                                                    <option value="offOnly" data-hap-t="inf_off">Áp dương khi chạy HVAC (0 ACH giờ chạy)</option>
                                                </select>
                                            </div>
                                        </div>
                                    </details>

                                    <button type="button" onclick="calculateHapMiniLoad()" class="flex w-full items-center justify-center gap-2 rounded-xl border border-sky-400/40 bg-sky-500/20 px-4 py-3 text-sm font-bold text-white transition hover:border-sky-300/70 hover:bg-sky-500/30">
                                        <span aria-hidden="true">❄️</span> <span data-hap-t="btn_calc">Tính &amp; Cập Nhật Toàn Công Trình 24h</span>
                                    </button>
                                </div>
                            </div>

                            <!-- RIGHT: Dynamic KPIs, Alerts, Component Breakdown, Multi-Room Table, Hourly Chart -->
                            <div id="hapDynamicResults" class="space-y-4 lg:col-span-7" data-i18n-skip>
                                <!-- 4 Main KPIs (Building Block Peak by default, with Room Peak context) -->
                                <div class="grid grid-cols-1 gap-3 sm:grid-cols-2">
                                    <div class="rounded-2xl border border-slate-700/80 bg-slate-900/80 p-4">
                                        <div class="flex items-center justify-between text-[10px] font-bold uppercase tracking-[0.14em] text-slate-300">
                                            <span id="lblHapCardSens" data-hap-t="kpi_sens">Tải Sensible (tại đỉnh công trình)</span>
                                            <span id="hapShrBadge" class="rounded bg-sky-500/20 px-1.5 py-0.5 text-[10px] text-sky-300">SHR 0.00</span>
                                        </div>
                                        <div id="hapSensibleValue" class="mt-1.5 text-2xl font-extrabold text-white">0.00 kW</div>
                                        <div id="hapSensibleDetail" class="mt-1 text-xs text-slate-400">0 BTU/h</div>
                                    </div>
                                    <div class="rounded-2xl border border-slate-700/80 bg-slate-900/80 p-4">
                                        <div class="text-[10px] font-bold uppercase tracking-[0.14em] text-slate-300" id="lblHapCardLat" data-hap-t="kpi_lat">Tải Latent (Ẩm người + Gió)</div>
                                        <div id="hapLatentValue" class="mt-1.5 text-2xl font-extrabold text-white">0.00 kW</div>
                                        <div id="hapLatentDetail" class="mt-1 text-xs text-slate-400">0 BTU/h</div>
                                    </div>
                                    <div class="rounded-2xl border border-sky-400/35 bg-sky-500/[0.08] p-4">
                                        <div class="flex items-center justify-between text-[10px] font-bold uppercase tracking-[0.14em] text-slate-200">
                                            <span id="lblHapCardTotal" data-hap-t="kpi_tot">Tổng Tải Đỉnh Công Trình (Block Peak)</span>
                                            <span id="hapPeakHourBadge" class="rounded bg-sky-500/20 px-1.5 py-0.5 text-[10px] text-sky-300">@ 16:00</span>
                                        </div>
                                        <div id="hapTotalValue" class="mt-1.5 text-2xl font-extrabold text-white">0.00 kW</div>
                                        <div id="hapTotalDetail" class="mt-1 text-xs text-slate-300">0 BTU/h · 0.00 TR</div>
                                        <div id="hapDiversityDetail" class="mt-1 text-[11px] text-sky-300">Tổng đỉnh phòng: 0.00 kW</div>
                                    </div>
                                    <div class="rounded-2xl border border-slate-700/80 bg-slate-900/80 p-4">
                                        <div class="text-[10px] font-bold uppercase tracking-[0.14em] text-slate-300" id="lblHapCardCap" data-hap-t="kpi_cap">Công Suất Gợi Ý (+Dự phòng) &amp; Lưu Lượng</div>
                                        <div id="hapCapacityValue" class="mt-1.5 text-2xl font-extrabold text-white">0.00 kW</div>
                                        <div id="hapCapacityDetail" class="mt-1 text-xs text-slate-300">0 BTU/h · 0.00 TR</div>
                                        <div id="hapAirflowDetail" class="mt-1 text-[11px] text-slate-300">Gió cấp ~ 0 L/s (0 CFM) · OA 0 L/s</div>
                                    </div>
                                </div>

                                <!-- Missing Data Warnings & Assumptions -->
                                <div id="hapDataWarnings" class="rounded-xl border border-slate-700/80 bg-slate-950/60 p-3.5 text-xs"></div>

                                <!-- Component Breakdown (Active Room OR Building Block Peak) -->
                                <div class="rounded-xl border border-slate-700/80 bg-slate-950/60 p-4">
                                    <div class="mb-2.5 flex flex-wrap items-center justify-between gap-2">
                                        <span id="hapBreakdownTitle" data-hap-t="bd_title" class="text-xs font-bold text-white">Thành phần tải tại giờ đỉnh công trình</span>
                                        <span id="hapBreakdownScope" data-hap-t="bd_scope" class="text-[11px] text-sky-300">Room Space vs OA Coil</span>
                                    </div>
                                    <div class="grid grid-cols-2 gap-x-4 gap-y-2 text-[11px] text-slate-400 sm:grid-cols-4">
                                        <div><span data-hap-t="bd_env">Vỏ tường/mái/kính (RTS):</span> <span id="hapEnvelopeResult" class="font-semibold text-white">0 W</span></div>
                                        <div><span data-hap-t="bd_lgt">Chiếu sáng (RTS):</span> <span id="hapLightingResult" class="font-semibold text-white">0 W</span></div>
                                        <div><span data-hap-t="bd_eq">Thiết bị (S+L):</span> <span id="hapEquipmentResult" class="font-semibold text-white">0 W</span></div>
                                        <div><span data-hap-t="bd_ppl">Người (S+L):</span> <span id="hapPeopleResult" class="font-semibold text-white">0 W</span></div>
                                        <div><span data-hap-t="bd_inf">Gió lọt (Inf S+L):</span> <span id="hapInfResult" class="font-semibold text-white">0 W</span></div>
                                        <div><span data-hap-t="bd_oas">Gió tươi Sensible:</span> <span id="hapVentSensibleResult" class="font-semibold text-white">0 W</span></div>
                                        <div><span data-hap-t="bd_oal">Gió tươi Latent:</span> <span id="hapVentLatentResult" class="font-semibold text-white">0 W</span></div>
                                        <div><span data-hap-t="bd_rmonly">Tải Room (chưa OA):</span> <span id="hapRoomOnlyResult" class="font-semibold text-sky-300">0 W</span></div>
                                    </div>
                                </div>

                                <!-- Multi-Room Table -->
                                <div class="rounded-xl border border-slate-700/80 bg-slate-950/65 p-4">
                                    <div class="mb-2.5 flex flex-wrap items-center justify-between gap-2">
                                        <h4 id="hapRoomTableTitle" data-hap-t="tbl_title" class="text-xs font-bold uppercase tracking-wider text-white">Bảng Tải Lạnh Theo Từng Phòng &amp; Tổng Công Trình</h4>
                                        <span id="hapRoomTableHint" data-hap-t="tbl_hint" class="text-[10px] text-slate-400">Bấm vào từng dòng phòng để xem / chỉnh sửa</span>
                                    </div>
                                    <div class="overflow-x-auto">
                                        <table class="w-full border-collapse text-left text-[11px] text-slate-300">
                                            <thead class="border-b border-slate-800 bg-slate-900/90 text-[10px] uppercase text-slate-100">
                                                <tr>
                                                    <th class="p-2" data-hap-t="th_room">Phòng</th>
                                                    <th class="p-2 text-right" data-hap-t="th_area">DT (m²)</th>
                                                    <th class="p-2 text-right" data-hap-t="th_sp">Space S / L (kW)</th>
                                                    <th class="p-2 text-right" data-hap-t="th_oa">OA Coil (kW)</th>
                                                    <th class="p-2 text-right" data-hap-t="th_pk">Đỉnh Phòng (kW)</th>
                                                    <th class="p-2 text-center" data-hap-t="th_hr">Giờ đỉnh</th>
                                                    <th class="p-2 text-right">W/m²</th>
                                                </tr>
                                            </thead>
                                            <tbody id="hapRoomSummaryBody" class="divide-y divide-slate-800/70"></tbody>
                                        </table>
                                    </div>
                                </div>

                                <!-- 24h Hourly Profile Chart -->
                                <div class="rounded-xl border border-slate-700/80 bg-slate-950/65 p-4">
                                    <div class="mb-2 flex flex-wrap items-center justify-between gap-2">
                                        <h4 id="hapChartTitle" data-hap-t="ch_title" class="text-xs font-bold uppercase tracking-wider text-white">Biểu Đồ Phụ Tải 24 Giờ (Sensible / Latent / OA / Nhiệt độ ngoài)</h4>
                                        <div class="flex gap-1.5">
                                            <button type="button" id="hapChartScopeBld" onclick="hapProSetChartScope('building')" data-hap-t="ch_bld" class="rounded-lg border border-sky-400/40 bg-sky-500/20 px-2.5 py-1 text-[10px] font-bold text-white">Toàn công trình</button>
                                            <button type="button" id="hapChartScopeRoom" onclick="hapProSetChartScope('room')" data-hap-t="ch_rm" class="rounded-lg border border-slate-700 bg-slate-900 px-2.5 py-1 text-[10px] font-bold text-slate-300">Phòng đang chọn</button>
                                        </div>
                                    </div>
                                    <div class="chart-container" style="height:290px;">
                                        <canvas id="hapHourlyChart"></canvas>
                                    </div>
                                </div>

                                <!-- Export & Save Buttons -->
                                <div class="flex flex-wrap justify-end gap-2 pt-1">
                                    <button onclick="hvacExportPdf('hap', this)" class="hvac-export-btn hvac-export-pdf pop-btn"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-file-text"></use></svg> <span data-hap-t="btn_pdf">Xuất PDF</span></button>
                                    <button onclick="hvacExportXlsx('hap', this)" class="hvac-export-btn hvac-export-xlsx pop-btn"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-chart"></use></svg> <span data-hap-t="btn_xlsx">Xuất Excel</span></button>
                                    <button onclick="hvacHistSave('hap', this)" class="hvac-save-btn pop-btn text-[11px]"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-save"></use></svg> <span data-hap-t="btn_save">Lưu kết quả Tải Lạnh</span></button>
                                </div>
                            </div>
                        </div>
                    </div>

                    <!-- PANEL 2: 9-CASE BENCHMARK VERIFICATION VS REFERENCE (HAP TFM / DYNAMIC HB) -->
                    <div id="hapPanelBench" class="relative z-10 hidden space-y-4" data-i18n-skip>
                        <div class="flex flex-wrap items-center justify-between gap-3 rounded-2xl border border-slate-700/80 bg-slate-950/70 p-4">
                            <div class="max-w-3xl text-xs leading-relaxed text-slate-300">
                                <div data-hap-t="bm_title" class="font-bold text-white mb-1">Kiểm chứng bộ 9 Case tiêu chuẩn (ASHRAE RTS 24h vs Mô hình Đối chứng Cân bằng Nhiệt Đa lớp TFM/HB)</div>
                                <p data-hap-t="bm_desc" class="text-[11px] text-slate-300">Minh bạch: Phần mềm thực thi độc quyền Carrier HAP không chạy cục bộ trên trình duyệt; mô hình đối chứng dùng bộ giải mạng nhiệt RC đa lớp cân bằng nhiệt động lực học độc lập 7 ngày (bước 15 phút, cùng nguyên lý TFM/Heat-Balance mà HAP áp dụng) trên cùng bộ đầu vào vật liệu, kính, hướng, lịch và thời tiết. Case 1–8 kiểm tra khi cấu hình đúng; Case 9 cố tình test lỗi giả thiết (tắt hiệu ứng RTS &amp; chọn sai độ trong C_N) để kiểm tra cơ chế phát hiện lệch &gt;10% và cách hiệu chỉnh.</p>
                            </div>
                            <button type="button" onclick="hapProRunBenchmarks()" data-hap-t="bm_btn" class="rounded-xl border border-sky-400/40 bg-sky-500/20 px-4 py-2.5 text-xs font-extrabold text-white transition hover:bg-sky-500/30">▶ Chạy lại kiểm chứng 9 Case</button>
                        </div>

                        <div id="hapBenchSummary" class="grid grid-cols-2 gap-3 sm:grid-cols-4"></div>

                        <div class="overflow-x-auto rounded-2xl border border-slate-700/80 bg-slate-950/70 p-3">
                            <table class="w-full border-collapse text-left text-[11px] text-slate-300">
                                <thead class="border-b border-slate-800 bg-slate-900 text-[10px] uppercase text-slate-100">
                                    <tr>
                                        <th class="p-2.5" data-hap-t="bm_th1">Case kiểm chứng &amp; Đầu vào tóm tắt</th>
                                        <th class="p-2.5 text-right" data-hap-t="bm_th2">RTS HAP Pro (S / L / Tổng)</th>
                                        <th class="p-2.5 text-right" data-hap-t="bm_th3">Chuẩn Đối Chứng HB/TFM</th>
                                        <th class="p-2.5 text-center" data-hap-t="bm_th4">Giờ đỉnh</th>
                                        <th class="p-2.5 text-right" data-hap-t="bm_th5">Sai lệch (%)</th>
                                        <th class="min-w-[7rem] whitespace-nowrap p-2.5 text-center" data-hap-t="bm_th6">Đánh giá</th>
                                        <th class="p-2.5 text-center" data-hap-t="bm_th7">Thao tác</th>
                                    </tr>
                                </thead>
                                <tbody id="hapBenchBody" class="divide-y divide-slate-800/70"></tbody>
                            </table>
                        </div>

                        <div id="hapBenchDiagnostics" class="rounded-2xl border border-slate-700/80 bg-slate-950/70 p-4 text-xs leading-relaxed text-slate-300"></div>
                    </div>

                    <!-- PANEL 3: FORMULAS, COEFFICIENTS, UNITS & REFERENCES -->
                    <div id="hapPanelRef" class="relative z-10 hidden space-y-4 text-xs leading-relaxed text-slate-300" data-i18n-skip>
                        <div id="hapRefCards" class="grid grid-cols-1 gap-4 md:grid-cols-2">
                            <div class="rounded-2xl border border-slate-700/80 bg-slate-950/70 p-4 space-y-2">
                                <h4 class="text-sm font-bold text-white">1. Bức xạ mặt trời &amp; Kính (ASHRAE Fundamentals Ch. 14 &amp; 15)</h4>
                                <ul class="list-disc pl-4 space-y-1 text-[11px] text-slate-300">
                                    <li><strong>Bức xạ trực tiếp pháp tuyến:</strong> <code>I_DN = C_N · A / exp(B / sin β)</code> [W/m²], hệ số <code>A, B, C</code> theo ngày 21 từng tháng (ASHRAE SI).</li>
                                    <li><strong>Tổng bức xạ trên bề mặt:</strong> <code>I_t = I_b + I_d + I_r</code> với <code>I_b = I_DN·max(0, cos θ)</code>, khuếch tán bầu trời dị hướng <code>I_d = C·I_DN·Y</code> (<code>Y ≥ 0.45</code>), phản xạ đất <code>I_r = 0.5·ρ_g·I_DN·(C + sin β)</code>.</li>
                                    <li><strong>Hệ số truyền nhiệt mặt trời qua kính theo góc tới:</strong> <code>SHGC(θ) = SHGC(0)·[1 − (1 − cos θ)^2.6]</code> cho tia trực tiếp; <code>SHGC_diff = 0.84·SHGC(0)</code> cho bức xạ khuếch tán; che nắng mái đua <code>f_shade = min(1, PF·tan β / cos γ)</code>.</li>
                                    <li><strong>Tách bức xạ/đối lưu kính (Ch.18):</strong> Kính không rèm truyền tia trực tiếp 100% vào chuỗi <code>Solar RTS</code>; kính có rèm trong <code>IAC ≤ 0.65</code> chuyển 63% sang đối lưu tức thời và 37% sang <code>Non-Solar RTS</code>.</li>
                                </ul>
                            </div>
                            <div class="rounded-2xl border border-slate-700/80 bg-slate-950/70 p-4 space-y-2">
                                <h4 class="text-sm font-bold text-white">2. Vỏ bao che Sol-Air, CTS &amp; Khối nhiệt RTS (ASHRAE Ch. 18)</h4>
                                <ul class="list-disc pl-4 space-y-1 text-[11px] text-slate-300">
                                    <li><strong>Nhiệt độ Sol-Air:</strong> <code>t_e(h) = t_o(h) + (α/h_o)·I_t(h) − εΔR/h_o</code> [°C] (với <code>εΔR/h_o = 3.9°C</code> cho mái ngang, <code>0°C</code> cho tường đứng; <code>α/h_o = 0.026 / 0.038 / 0.052</code> m²·K/W).</li>
                                    <li><strong>Dẫn nhiệt tuần hoàn CTS:</strong> <code>q_cond(h) = Σ_{j=0..23} c_j · U · A · [t_e(h−j) − t_in]</code> [W], chuỗi <code>c_j</code> chuẩn hóa <code>Σc_j = 1</code> xác định từ truyền nhiệt đa lớp tuần hoàn.</li>
                                    <li><strong>Biến đổi thành tải lạnh qua RTS:</strong> Tải đối lưu tính tức thời; tải bức xạ (tường, mái, kính, người 60%, đèn 59%, thiết bị 30%) tích chập với chuỗi <code>RTS</code> 24h theo cấp khối nhiệt phòng (Light/Medium/Heavy, có/không thảm).</li>
                                </ul>
                            </div>
                            <div class="rounded-2xl border border-slate-700/80 bg-slate-950/70 p-4 space-y-2">
                                <h4 class="text-sm font-bold text-white">3. Không khí ẩm, Thông gió (TCVN 5687 / 62.1) &amp; Infiltration</h4>
                                <ul class="list-disc pl-4 space-y-1 text-[11px] text-slate-300">
                                    <li><strong>Áp suất khí quyển &amp; Dung ẩm:</strong> <code>P_atm = 101.325·(1 − 2.25577e-5·Alt)^5.25588</code> [kPa]; <code>W = 0.62198·p_v / (P_atm − p_v)</code> [kg/kg_da] theo <code>T_db</code> &amp; <code>T_wb</code> hoặc <code>RH</code> (ASHRAE Ch.1).</li>
                                    <li><strong>Thông gió (OA):</strong> <code>Q_oa = R_p·N_occ + R_a·A_floor</code> [L/s] theo lịch HVAC, giảm trừ thu hồi nhiệt <code>ERV</code>: <code>q_S = ṁ_da·c_pm·(T_o−T_in)·(1−η_S)</code>, <code>q_L = ṁ_da·h_g·(W_o−W_in)·(1−η_L)</code>.</li>
                                    <li><strong>Thâm nhập (Infiltration):</strong> <code>V_inf = ACH·A·H / 3600</code> [m³/s] luôn tính thẳng vào tải phòng (Space Sensible + Latent).</li>
                                </ul>
                            </div>
                            <div class="rounded-2xl border border-slate-700/80 bg-slate-950/70 p-4 space-y-2">
                                <h4 class="text-sm font-bold text-white">4. Giới hạn giả thiết &amp; Khi nào có thể sai lệch &gt;10% so với Carrier HAP</h4>
                                <ul class="list-disc pl-4 space-y-1 text-[11px] text-slate-300">
                                    <li><strong>Nhiệt độ phòng cố định 24h trong RTS:</strong> ASHRAE RTS giả định duy trì nhiệt độ cài đặt liên tục 24h; nếu công trình tắt HVAC ban đêm hoàn toàn ở vùng quá nặng (Heavy no-carpet), Carrier HAP mô phỏng quá trình nâng/hạ nhiệt buổi sáng (Pull-down load) có thể cao hơn 5–12% ở giờ khởi động.</li>
                                    <li><strong>Hiệu chỉnh tương đồng HAP:</strong> (1) Chỉnh độ trong <code>C_N ≈ 0.92–0.95</code> cho khí hậu nhiệt đới ẩm Việt Nam; (2) Chọn đúng cấp khối nhiệt kết cấu tường/mái và có/không thảm RTS; (3) Bật <code>F_space = 0.80</code> nếu đèn âm trần có hồi gió trần (Plenum); (4) Tách <strong>Tải Phòng (Space)</strong> vs <strong>Tải Coil (+OA + Dự phòng/Quạt)</strong> khi đối chiếu từng bảng báo cáo của HAP.</li>
                                </ul>
                            </div>
                        </div>
                    </div>
                </div>
            </section>

            <section id="bang-quy-doi" class="scroll-mt-24 space-y-6">
                <div class="relative overflow-hidden rounded-3xl border border-cyan-500/20 bg-gradient-to-br from-slate-900/95 via-slate-950/90 to-emerald-950/30 p-5 shadow-2xl sm:p-7">
                    <div class="hvac-converter-glow pointer-events-none absolute -right-24 -top-28 h-80 w-80 rounded-full" style="background:radial-gradient(circle, rgba(34,211,238,0.13) 0%, rgba(34,211,238,0.04) 45%, transparent 72%)"></div>
                    <div class="hvac-converter-glow pointer-events-none absolute -bottom-28 left-1/4 h-72 w-72 rounded-full" style="animation-delay:-6s;background:radial-gradient(circle, rgba(52,211,153,0.12) 0%, rgba(52,211,153,0.04) 45%, transparent 72%)"></div>
                    <div class="relative z-10 mb-6 border-l-4 border-sky-400 pl-4">
                        <div class="mb-2 flex flex-wrap items-center gap-2">
                            <span class="rounded-full border border-sky-400/25 bg-sky-400/10 px-2.5 py-1 text-[10px] font-bold tracking-[0.16em] text-sky-200">TIỆN ÍCH HVAC</span>
                            <span class="text-[10px] font-semibold uppercase tracking-[0.16em] text-slate-400">Quy đổi nhanh</span>
                        </div>
                        <h2 class="text-2xl font-extrabold tracking-tight text-white sm:text-3xl">Bảng Quy Đổi Đơn Vị HVAC</h2>
                        <p class="mt-2 max-w-3xl text-sm leading-relaxed text-slate-300">Chọn đại lượng, nhập giá trị và xem các đơn vị tương đương. Có hỗ trợ quy đổi W sang W/m² theo diện tích phòng.</p>
                    </div>

                    <div class="relative z-10 grid grid-cols-1 gap-5 lg:grid-cols-12">
                        <div class="space-y-4 rounded-2xl border border-slate-700/80 bg-slate-950/55 p-4 sm:p-5 lg:col-span-4">
                            <div>
                                <label for="hvacConvertCategory" class="mb-1.5 block text-xs font-semibold text-slate-300">Đại lượng cần quy đổi</label>
                                <select id="hvacConvertCategory" class="w-full rounded-xl border border-slate-700 bg-slate-900 px-3 py-2.5 text-sm text-slate-100 outline-none focus:border-cyan-400">
                                    <option value="power">Công suất / tải lạnh</option>
                                    <option value="density">Mật độ tải theo diện tích</option>
                                    <option value="flow">Lưu lượng gió</option>
                                    <option value="velocity">Vận tốc gió</option>
                                    <option value="pressure">Áp suất</option>
                                    <option value="length">Chiều dài / kích thước</option>
                                    <option value="area">Diện tích</option>
                                    <option value="temperature">Nhiệt độ</option>
                                </select>
                            </div>
                            <div class="grid grid-cols-2 gap-3">
                                <div>
                                    <label for="hvacConvertValue" class="mb-1.5 block text-xs font-semibold text-slate-300">Giá trị</label>
                                    <input id="hvacConvertValue" type="number" step="any" value="1" class="w-full rounded-xl border border-slate-700 bg-slate-900 px-3 py-2.5 text-sm text-white outline-none focus:border-cyan-400">
                                </div>
                                <div>
                                    <label for="hvacConvertUnit" class="mb-1.5 block text-xs font-semibold text-slate-300">Đơn vị đầu vào</label>
                                    <select id="hvacConvertUnit" class="w-full rounded-xl border border-slate-700 bg-slate-900 px-3 py-2.5 text-sm text-slate-100 outline-none focus:border-cyan-400"></select>
                                </div>
                            </div>
                            <div id="hvacConvertAreaWrap">
                                <label for="hvacConvertArea" class="mb-1.5 block text-xs font-semibold text-slate-300">Diện tích dùng để tính W/m²</label>
                                <div class="relative">
                                    <input id="hvacConvertArea" type="number" min="0.01" step="any" value="40" class="w-full rounded-xl border border-slate-700 bg-slate-900 px-3 py-2.5 pr-12 text-sm text-white outline-none focus:border-cyan-400">
                                    <span class="pointer-events-none absolute right-3 top-1/2 -translate-y-1/2 text-xs text-slate-400">m²</span>
                                </div>
                            </div>
                            <div class="rounded-xl border border-slate-700/80 bg-slate-900/70 p-3 text-[11px] leading-relaxed text-slate-300">
                                <span class="font-bold text-white">Cách dùng:</span> nhập số, chọn đơn vị đầu vào; kết quả sẽ tự cập nhật khi bạn đổi thông tin.
                            </div>
                        </div>

                        <div class="lg:col-span-8">
                            <div class="mb-3 flex flex-wrap items-center justify-between gap-2">
                                <h3 id="hvacConvertResultsTitle" class="text-sm font-bold text-slate-100">Kết quả quy đổi</h3>
                                <span id="hvacConvertInputSummary" class="rounded-full border border-slate-700 bg-slate-900/80 px-3 py-1 text-[10px] text-slate-400">1 W</span>
                            </div>
                            <div class="overflow-hidden rounded-2xl border border-slate-700/80 bg-slate-950/55">
                                <div class="overflow-x-auto">
                                    <table class="w-full min-w-[390px] text-left text-xs">
                                        <thead class="border-b border-slate-700/80 bg-slate-900/80 text-[10px] uppercase tracking-wider text-slate-400">
                                            <tr><th class="px-4 py-3 font-bold">Đơn vị</th><th class="px-4 py-3 text-right font-bold">Giá trị tương đương</th></tr>
                                        </thead>
                                        <tbody id="hvacConvertResults" class="divide-y divide-slate-800/80"></tbody>
                                    </table>
                                </div>
                            </div>
                            <p id="hvacConvertNote" class="mt-3 text-[10px] leading-relaxed text-slate-500"></p>
                        </div>
                    </div>
                </div>
            </section>

            <section id="tieu-chuan-van-toc" class="scroll-mt-24 space-y-6">
                <div class="border-l-4 border-sky-400 pl-4">
                    <h3 id="velocityMatrixSectionTitle" class="text-xl sm:text-2xl font-bold text-white flex items-center gap-2 flex-wrap">
                        <span>2.</span> <span class="jump-word">Ma</span> <span class="jump-word">Trận</span>
                        <span class="jump-word">Vận</span> <span class="jump-word">Tốc</span>
                        <span class="jump-word">Thiết</span> <span class="jump-word">Kế</span>
                        <span class="jump-word">Khuyên</span> <span class="jump-word">Dùng</span>
                    </h3>
                    <p class="text-slate-300 text-xs sm:text-sm mt-1">Giới hạn vận tốc khí tại các vị trí tuyến ống và miệng gió để khống chế độ ồn theo tiêu chuẩn TCVN 5687:2024 &amp; ASHRAE.</p>
                </div>

                <div class="glass-card rounded-2xl p-6 sm:p-8 space-y-6 interactive-card">
                    <div class="grid grid-cols-1 lg:grid-cols-12 gap-8 items-center">
                        <div class="lg:col-span-7 bg-slate-900/90 p-5 rounded-xl border border-slate-800 interactive-card">
                            <h4 class="text-xs sm:text-sm font-bold text-white text-center mb-4 uppercase tracking-wider">So Sánh Vận Tốc Thiết Kế Tối Đa Cho Các Công Trình (m/s)</h4>
                            <div class="chart-container">
                                <canvas id="velocityMatrixChart"></canvas>
                            </div>
                        </div>

                        <div class="lg:col-span-5 space-y-3 text-xs">
                            <div class="pop-btn bg-slate-900/90 p-4 rounded-xl border border-slate-800 hover:border-sky-500/50 cursor-pointer">
                                <span class="font-bold text-white block text-sm mb-1"><svg class="hvac-icon text-sky-400" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-building"></use></svg>  Khu Văn Phòng &amp; Căn Hộ (NC 30-35)</span>
                                <p class="text-slate-300 leading-relaxed">
                                    Ống chính: 5.0 - 6.5 m/s | Ống nhánh: 3.5 - 4.5 m/s | Miệng cấp/hồi: 1.5 - 2.5 m/s. Đảm bảo môi trường làm việc và nghỉ ngơi yên tĩnh.
                                </p>
                            </div>
                            <div class="pop-btn bg-slate-900/90 p-4 rounded-xl border border-slate-800 hover:border-sky-500/50 cursor-pointer">
                                <span class="font-bold text-white block text-sm mb-1"><svg class="hvac-icon text-sky-400" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-theater"></use></svg>  Trung Tâm Thương Mại &amp; Rạp Phim (NC 25-30)</span>
                                <p class="text-slate-300 leading-relaxed">
                                    Ống chính: 6.0 - 7.5 m/s | Ống nhánh: 4.0 - 5.0 m/s | Miệng cấp: 2.0 - 2.8 m/s. Khống chế tiếng rít không ảnh hưởng đến trải nghiệm âm thanh.
                                </p>
                            </div>
                            <div class="pop-btn bg-slate-900/90 p-4 rounded-xl border border-slate-800 hover:border-sky-500/50 cursor-pointer">
                                <span class="font-bold text-white block text-sm mb-1"><svg class="hvac-icon text-sky-400" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-factory"></use></svg>  Nhà Xưởng Công Nghiệp (NC 45-50)</span>
                                <p class="text-slate-300 leading-relaxed">
                                    Ống chính: 8.0 - 12.0 m/s | Ống nhánh: 6.0 - 8.0 m/s | Miệng cấp: 3.5 - 5.0 m/s. Ưu tiên tối ưu tiết diện và chi phí vật tư tôn.
                                </p>
                            </div>
                        </div>
                    </div>
                </div>
            </section>

            <section id="ma-sat-ong-gio" class="scroll-mt-24 space-y-6">
                <div class="border-l-4 border-sky-400 pl-4">
                    <h3 id="frictionSectionTitle" class="text-xl sm:text-2xl font-bold text-white flex items-center gap-2 flex-wrap">
                        <span>3.</span> <span class="jump-word">Phân</span>
                        <span class="jump-word">Tích</span> <span class="jump-word">Thủy</span>
                        <span class="jump-word">Lực</span> <span class="jump-word">&amp;</span>
                        <span class="jump-word">Tổn</span> <span class="jump-word">Thất</span>
                        <span class="jump-word">Ma</span> <span class="jump-word">Sát</span>
                    </h3>
                    <p id="frictionSectionDescription" class="text-slate-300 text-xs sm:text-sm mt-1">Mối quan hệ giữa đường kính ống gió (D<sub>eq</sub>), vận tốc dòng chảy và tổn thất áp suất ma sát đơn vị (&Delta;P/L).</p>
                </div>

                <div class="glass-card rounded-2xl p-6 sm:p-8 space-y-6 interactive-card">
                    <div class="grid grid-cols-1 md:grid-cols-2 gap-8">
                        <div class="bg-slate-900/90 p-5 rounded-xl border border-slate-800 interactive-card">
                            <h4 class="text-xs sm:text-sm font-bold text-white mb-2 uppercase tracking-wider">Đường Cong Ma Sát Theo Vận Tốc (Pa/m)</h4>
                            <p class="text-xs text-slate-300 mb-4">Khi vận tốc tăng lên gấp đôi, tổn thất ma sát tăng theo cấp số nhân (khoảng 3.5 đến 4 lần).</p>
                            <div class="chart-container">
                                <canvas id="frictionCurveChart"></canvas>
                            </div>
                        </div>

                        <div class="bg-slate-900/90 p-5 rounded-xl border border-slate-800 interactive-card">
                            <h4 class="text-xs sm:text-sm font-bold text-white mb-2 uppercase tracking-wider">Phạt Ma Sát Tăng Thêm Theo Aspect Ratio (W/H)</h4>
                            <p class="text-xs text-slate-300 mb-4">Ống gió quá dẹt (W/H &gt; 4:1) làm tăng diện tích tiếp xúc thành ống, gia tăng tổn thất ma sát phụ lên đến 35%.</p>
                            <div class="chart-container">
                                <canvas id="aspectRatioPenaltyChart"></canvas>
                            </div>
                        </div>
                    </div>
                </div>
            </section>

            <section id="mieng-gio-am-hoc" class="scroll-mt-24 space-y-6">
                <div class="border-l-4 border-sky-400 pl-4">
                    <h3 id="acousticsSectionTitle" class="text-xl sm:text-2xl font-bold text-white flex items-center gap-2 flex-wrap">
                        <span>4.</span> <span class="jump-word">Âm</span>
                        <span class="jump-word">Học</span> <span class="jump-word">Miệng</span>
                        <span class="jump-word">Gió</span> <span class="jump-word">&amp;</span>
                        <span class="jump-word">Độ</span> <span class="jump-word">Ồn</span>
                        <span class="jump-word">NC</span>
                    </h3>
                    <p id="acousticsSectionDescription" class="text-slate-300 text-xs sm:text-sm mt-1">Đánh giá độ ồn gió lọt qua nan chớp miệng cấp và miệng hồi theo tiêu chuẩn đường cong NC.</p>
                </div>

                <div class="glass-card rounded-2xl p-6 sm:p-8 space-y-6 interactive-card">
                    <div class="grid grid-cols-1 md:grid-cols-2 gap-8 items-center">
                        <div class="bg-slate-900/90 p-5 rounded-xl border border-slate-800 interactive-card">
                            <h4 id="acousticsChartTitle" class="text-xs sm:text-sm font-bold text-white mb-2 uppercase tracking-wider">Mối Quan Hệ Vận Tốc Mặt V<sub>face</sub> &amp; Độ Ồn NC</h4>
                            <div class="chart-container">
                                <canvas id="noiseVelocityChart"></canvas>
                            </div>
                        </div>

                        <div class="space-y-4">
                            <h4 class="text-sm font-bold text-white uppercase tracking-wider">Quy Tắc Khống Chế Âm Học Cho Miệng Gió</h4>
                            <ul class="space-y-3 text-xs text-slate-300">
                                <li class="pop-btn flex items-start gap-2 bg-slate-900/90 p-3 rounded-lg border border-slate-800 cursor-pointer">
                                    <span class="text-sky-400 font-bold text-base">✓</span>
                                    <div id="acousticsRuleQuiet"><strong class="text-white block">V<sub>face</sub> &le; 2.0 m/s:</strong> Đạt tiêu chuẩn yên tĩnh cao (NC-25 đến NC-30), thích hợp cho phòng ngủ, phòng thu âm, bệnh viện.</div>
                                </li>
                                <li class="pop-btn flex items-start gap-2 bg-slate-900/90 p-3 rounded-lg border border-slate-800 cursor-pointer">
                                    <span class="text-sky-400 font-bold text-base">✓</span>
                                    <div id="acousticsRuleOffice"><strong class="text-white block">V<sub>face</sub> = 2.0 - 2.5 m/s:</strong> Đạt tiêu chuẩn văn phòng cao cấp (NC-35), cân bằng tốt giữa kích thước miệng gió và độ ồn background.</div>
                                </li>
                                <li class="pop-btn flex items-start gap-2 bg-slate-900/90 p-3 rounded-lg border border-slate-800 cursor-pointer">
                                    <span class="text-rose-400 font-bold text-base">✕</span>
                                    <div id="acousticsRuleHigh"><strong class="text-white block">V<sub>face</sub> &gt; 3.0 m/s:</strong> Phát ra tiếng rít xói tai (NC &gt; 42). Bắt buộc phải tăng chiều rộng W hoặc chiều cao H của cổ miệng gió.</div>
                                </li>
                            </ul>
                        </div>
                    </div>
                </div>
            </section>

            <section id="quy-trinh-sop" class="scroll-mt-24 space-y-6">
                <div class="border-l-4 border-sky-400 pl-4">
                    <h3 id="sopSectionTitle" class="text-xl sm:text-2xl font-bold text-white flex items-center gap-2 flex-wrap">
                        <span>5.</span> <span class="jump-word">Quy</span>
                        <span class="jump-word">Trình</span> <span class="jump-word">SOP</span>
                        <span class="jump-word">5</span> <span class="jump-word">Bước</span>
                        <span class="jump-word">Thiết</span> <span class="jump-word">Kế</span>
                        <span class="jump-word">Ống</span> <span class="jump-word">Gió</span>
                    </h3>
                    <p class="text-slate-300 text-xs sm:text-sm mt-1">Các bước chuẩn hóa từ tính tải nhiệt đến chọn quạt và cân bằng áp suất tĩnh.</p>
                </div>

                <div class="grid grid-cols-1 md:grid-cols-5 gap-4">
                    <div class="pop-btn glass-card p-5 rounded-2xl cursor-pointer group">
                        <div class="w-9 h-9 rounded-xl bg-sky-500/20 text-sky-300 border border-sky-500/40 font-extrabold flex items-center justify-center text-sm mb-3 group-hover:bg-sky-500 group-hover:text-white transition-all">1</div>
                        <h4 id="sopStep1Title" class="font-bold text-white text-xs mb-1.5 group-hover:text-sky-300 transition-colors">Tính Lưu Lượng Q</h4>
                        <p id="sopStep1Description" class="text-[11px] text-slate-300 leading-relaxed">Xác định tổng lưu lượng gió cấp/hồi dựa trên tải lạnh và bội số trao đổi khí (ACH).</p>
                    </div>
                    <div class="pop-btn glass-card p-5 rounded-2xl cursor-pointer group">
                        <div class="w-9 h-9 rounded-xl bg-sky-500/20 text-sky-300 border border-sky-500/40 font-extrabold flex items-center justify-center text-sm mb-3 group-hover:bg-sky-500 group-hover:text-white transition-all">2</div>
                        <h4 id="sopStep2Title" class="font-bold text-white text-xs mb-1.5 group-hover:text-sky-300 transition-colors">Chọn V<sub>design</sub></h4>
                        <p id="sopStep2Description" class="text-[11px] text-slate-300 leading-relaxed">Tra bảng chọn vận tốc gió phù hợp với công năng phòng và giới hạn độ ồn NC.</p>
                    </div>
                    <div class="pop-btn glass-card p-5 rounded-2xl cursor-pointer group">
                        <div class="w-9 h-9 rounded-xl bg-sky-500/20 text-sky-300 border border-sky-500/40 font-extrabold flex items-center justify-center text-sm mb-3 group-hover:bg-sky-500 group-hover:text-white transition-all">3</div>
                        <h4 id="sopStep3Title" class="font-bold text-white text-xs mb-1.5 group-hover:text-sky-300 transition-colors">Tính W x H &amp; D<sub>eq</sub></h4>
                        <p id="sopStep3Description" class="text-[11px] text-slate-300 leading-relaxed">Áp dụng công thức Equal Friction để tìm D<sub>eq</sub> và quy đổi tiết diện W x H dẹt.</p>
                    </div>
                    <div class="pop-btn glass-card p-5 rounded-2xl cursor-pointer group">
                        <div class="w-9 h-9 rounded-xl bg-sky-500/20 text-sky-300 border border-sky-500/40 font-extrabold flex items-center justify-center text-sm mb-3 group-hover:bg-sky-500 group-hover:text-white transition-all">4</div>
                        <h4 id="sopStep4Title" class="font-bold text-white text-xs mb-1.5 group-hover:text-sky-300 transition-colors">Tính V<sub>face</sub> Miệng Gió</h4>
                        <p id="sopStep4Description" class="text-[11px] text-slate-300 leading-relaxed">Tính diện tích thoát gió hiệu dụng A<sub>eff</sub> và kiểm tra V<sub>face</sub> &le; 2.5 m/s.</p>
                    </div>
                    <div class="pop-btn glass-card p-5 rounded-2xl cursor-pointer group">
                        <div class="w-9 h-9 rounded-xl bg-sky-500/20 text-sky-300 border border-sky-500/40 font-extrabold flex items-center justify-center text-sm mb-3 group-hover:bg-sky-500 group-hover:text-white transition-all">5</div>
                        <h4 id="sopStep5Title" class="font-bold text-white text-xs mb-1.5 group-hover:text-sky-300 transition-colors">Tính Áp Suất Tĩnh ESP</h4>
                        <p id="sopStep5Description" class="text-[11px] text-slate-300 leading-relaxed">Cộng dồn tổn thất ma sát đường ống + trở lực cút co, van gió, lọc bụi để chọn quạt.</p>
                    </div>
                </div>
            </section>

            <section id="ong-nuoc-lanh" class="scroll-mt-24 space-y-6">
                <div class="border-l-4 border-sky-400 pl-4">
                    <h3 id="cwpSectionTitle" class="text-xl sm:text-2xl font-bold text-white flex items-center gap-2 flex-wrap">
                        <span>6.</span>
                        <span class="jump-word">Bộ</span> <span class="jump-word">Tính</span>
                        <span class="jump-word">Ống</span> <span class="jump-word">Nước</span>
                        <span class="jump-word">Lạnh</span>
                        <span class="jump-word">(Chilled Water Pipe Sizer)</span>
                    </h3>
                    <p class="text-slate-300 text-xs sm:text-sm mt-1">Tính đường kính ống, vận tốc và tổn thất áp suất cho hệ Chiller theo Darcy-Weisbach &amp; Colebrook-White.</p>
                </div>

                <div class="glass-card rounded-2xl p-6 sm:p-8 interactive-card">
                    <div class="grid grid-cols-1 lg:grid-cols-12 gap-8">
                        <div class="lg:col-span-5 space-y-4 bg-slate-900/90 p-6 rounded-xl border border-slate-800">
                            <h4 class="text-xs sm:text-sm font-bold text-white uppercase tracking-wide flex items-center gap-2"><span>⚙️</span> Thông Số Đầu Vào Ống Nước Lạnh</h4>
                            <div>
                                <label id="cwpLoadLabel" class="block text-xs font-semibold text-slate-300 mb-1">Công Suất Lạnh (Q<sub>load</sub>):</label>
                                <div class="grid grid-cols-12 gap-2">
                                    <input type="number" id="cwpLoadVal" value="100" min="0" step="1" class="col-span-7 px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                    <select id="cwpLoadUnit" class="col-span-5 px-2 py-2 text-xs bg-slate-950 border border-slate-700 rounded-lg font-semibold text-sky-300 focus:outline-none cursor-pointer">
                                        <option value="kW" selected>kW</option>
                                        <option value="TR">TR (tấn lạnh)</option>
                                        <option value="BTU">BTU/h</option>
                                    </select>
                                </div>
                            </div>
                            <div>
                                <label class="block text-xs font-semibold text-slate-300 mb-1">Chênh Lệch Nhiệt Độ (&Delta;T):</label>
                                <div class="flex items-center gap-2">
                                    <input type="number" id="cwpDeltaT" value="5" step="0.5" min="1" max="20" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                    <span class="text-xs font-semibold text-slate-400 w-16">°C</span>
                                </div>
                                <div class="flex flex-wrap gap-1.5 mt-2">
                                    <button onclick="setCwpDelta(5)" class="pop-btn text-[11px] px-2.5 py-1 bg-slate-800 hover:bg-slate-700 text-slate-200 rounded border border-slate-700">Chiller 7/12°C (5°C)</button>
                                    <button onclick="setCwpDelta(6)" class="pop-btn text-[11px] px-2.5 py-1 bg-slate-800 hover:bg-slate-700 text-slate-200 rounded border border-slate-700">6°C</button>
                                    <button onclick="setCwpDelta(8)" class="pop-btn text-[11px] px-2.5 py-1 bg-slate-800 hover:bg-slate-700 text-slate-200 rounded border border-slate-700">Low-flow (8°C)</button>
                                </div>
                            </div>
                            <div>
                                <label id="cwpVelLabel" class="block text-xs font-semibold text-slate-300 mb-1">Vận Tốc Thiết Kế Mục Tiêu (V<sub>design</sub>):</label>
                                <div class="flex items-center gap-2">
                                    <input type="number" id="cwpVelocity" value="1.5" step="0.1" min="0.3" max="4" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                    <span class="text-xs font-semibold text-slate-400 w-16">m/s</span>
                                </div>
                            </div>
                            <div>
                                <label class="block text-xs font-semibold text-slate-300 mb-1">Vật Liệu Ống (độ nhám &epsilon;):</label>
                                <select id="cwpMaterial" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-medium text-white transition-all hover:border-sky-400 cursor-pointer">
                                    <option value="0.046" selected>Thép đen SCH 40 (&epsilon; = 0.046 mm)</option>
                                    <option value="0.15">Thép mạ kẽm (&epsilon; = 0.15 mm)</option>
                                    <option value="0.0015">Đồng (&epsilon; = 0.0015 mm)</option>
                                </select>
                                <p class="mt-1.5 text-[10px] leading-relaxed text-slate-400">Dãy đường kính trong dùng SCH 40; vật liệu chỉ thay đổi độ nhám &epsilon; khi tính ma sát. Tính chất nước lấy tại 7&deg;C.</p>
                            </div>
                        </div>

                        <div class="lg:col-span-7 flex flex-col justify-between space-y-4 bg-slate-950/90 text-white p-6 rounded-xl border border-slate-800">
                            <div>
                                <h4 class="text-xs sm:text-sm font-bold text-white uppercase tracking-wide mb-4 flex items-center justify-between">
                                    <span>Kết Quả Chọn Ống</span>
                                    <span class="text-xs text-slate-400 font-normal">Dãy DN SCH 40 · nước 7°C</span>
                                </h4>
                                <div class="grid grid-cols-2 sm:grid-cols-3 gap-4 mb-6">
                                    <div class="pop-btn bg-slate-900 p-3.5 rounded-lg border border-slate-800 hover:border-sky-500/50 cursor-pointer">
                                        <div class="text-[11px] text-slate-400">Lưu Lượng</div>
                                        <div id="cwpResFlow" class="text-base sm:text-lg font-bold text-white mt-1">0 L/s</div>
                                    </div>
                                    <div class="pop-btn bg-slate-900 p-3.5 rounded-lg border border-slate-800 hover:border-sky-500/50 cursor-pointer">
                                        <div class="text-[11px] text-slate-400">Lưu Lượng</div>
                                        <div id="cwpResFlowM3h" class="text-base sm:text-lg font-bold text-white mt-1">0 m³/h</div>
                                    </div>
                                    <div class="pop-btn bg-slate-900 p-3.5 rounded-lg border border-slate-800 hover:border-sky-500/50 cursor-pointer">
                                        <div class="text-[11px] text-slate-400">Đường Kính Tính Toán</div>
                                        <div id="cwpResCalcDia" class="text-base sm:text-lg font-bold text-white mt-1">Ø 0 mm</div>
                                    </div>
                                </div>
                                <div class="pop-btn bg-slate-900 p-4 rounded-xl border border-slate-800 space-y-3 hover:border-sky-400/60 transition-all">
                                    <div class="flex justify-between items-center border-b border-slate-800 pb-2">
                                        <span class="text-xs text-slate-300 font-semibold">Đường Kính Danh Nghĩa Chọn:</span>
                                        <span id="cwpResDN" class="text-xl sm:text-2xl font-extrabold text-sky-300">DN 65</span>
                                    </div>
                                    <div class="grid grid-cols-2 gap-4 text-xs">
                                        <div><span id="cwpActualVelLabel" class="text-slate-400 block">Vận Tốc Thực Tế (V<sub>act</sub>):</span> <span id="cwpResVact" class="font-bold text-white text-sm">0 m/s</span></div>
                                        <div><span class="text-slate-400 block">Tổn Thất Ma Sát:</span> <span id="cwpResFriction" class="font-bold text-white text-sm">0 Pa/m</span></div>
                                        <div><span class="text-slate-400 block">Số Reynolds (Re):</span> <span id="cwpResRe" class="font-bold text-white text-sm">0</span></div>
                                        <div><span class="text-slate-400 block">Chế Độ Chảy:</span> <span id="cwpResRegime" class="font-bold text-white text-sm">-</span></div>
                                    </div>
                                </div>
                                <div class="mt-4 rounded-xl border border-slate-800 overflow-hidden">
                                    <div class="bg-slate-900 px-3 py-2 text-[10px] font-bold text-slate-300 uppercase tracking-wider">So sánh các cỡ ống lân cận</div>
                                    <div class="overflow-x-auto">
                                        <table class="w-full text-[11px] text-slate-300">
                                            <thead class="bg-slate-900/80 text-[10px] text-slate-100 uppercase"><tr><th class="px-2 py-1.5 text-left">DN</th><th class="px-2 py-1.5 text-right">ID (mm)</th><th class="px-2 py-1.5 text-right">V (m/s)</th><th class="px-2 py-1.5 text-right">&Delta;P (Pa/m)</th></tr></thead>
                                            <tbody id="cwpDnTable" class="divide-y divide-slate-800/60"></tbody>
                                        </table>
                                    </div>
                                </div>
                            </div>
                            <div id="cwpAlertBox" class="p-4 rounded-xl border bg-emerald-500/20 border-emerald-500/40 text-emerald-300 transition-all duration-300">
                                <div class="font-bold text-xs sm:text-sm flex items-center gap-2"><span id="cwpAlertIcon">✅</span> <span id="cwpAlertTitle">ĐẠT TIÊU CHUẨN</span></div>
                                <p id="cwpAlertMsg" class="text-xs mt-1 text-slate-300 leading-relaxed"></p>
                            </div>
                            <div class="flex flex-wrap justify-end gap-2 pt-1">
                                <button onclick="hvacExportPdf('cwp', this)" class="hvac-export-btn hvac-export-pdf pop-btn"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-file-text"></use></svg> Xuất PDF</button>
                                <button onclick="hvacExportXlsx('cwp', this)" class="hvac-export-btn hvac-export-xlsx pop-btn"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-chart"></use></svg> Xuất Excel</button>
                                <button onclick="hvacHistSave('cwp', this)" class="hvac-save-btn pop-btn text-[11px]"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-save"></use></svg> Lưu kết quả này</button>
                            </div>
                        </div>
                    </div>

                    <div class="mt-6 grid grid-cols-1 sm:grid-cols-3 gap-3 text-xs">
                        <div class="pop-btn bg-slate-900/90 p-4 rounded-xl border border-slate-800 hover:border-sky-500/50 cursor-pointer">
                            <span class="font-bold text-white block mb-1"><svg class="hvac-icon text-sky-400" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-thermometer"></use></svg>  Thông Số Nước 7°C</span>
                            <p class="text-slate-300 leading-relaxed">C<sub>p</sub> = 4.187 kJ/(kg·K) · &rho; = 999.8 kg/m³ · &mu; = 1.40×10<sup>-3</sup> Pa·s.</p>
                        </div>
                        <div class="pop-btn bg-slate-900/90 p-4 rounded-xl border border-slate-800 hover:border-sky-500/50 cursor-pointer">
                            <span class="font-bold text-white block mb-1"><svg class="hvac-icon text-sky-400" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-ruler"></use></svg>  Vận Tốc Tham Khảo</span>
                            <p class="text-slate-300 leading-relaxed">Ống nhánh/FCU: 0.8 - 1.5 m/s · Ống đứng &amp; chính: 1.2 - 2.5 m/s · Phòng máy: đến 3.0 m/s.</p>
                        </div>
                        <div class="pop-btn bg-slate-900/90 p-4 rounded-xl border border-slate-800 hover:border-sky-500/50 cursor-pointer">
                            <span class="font-bold text-white block mb-1">⚡ Tổn Thất Tham Khảo</span>
                            <p id="cwpNoteFriction" class="text-slate-300 leading-relaxed">Thường chọn ống trong khoảng 100 - 400 Pa/m (≈ 10 - 40 mmH<sub>2</sub>O/m), tùy tiêu chí của dự án.</p>
                        </div>
                    </div>
                </div>
            </section>

            <section id="pccc-hut-khoi" class="scroll-mt-24 space-y-6">
                <div class="border-l-4 border-sky-400 pl-4">
                    <h3 id="pcccSectionTitle" class="text-xl sm:text-2xl font-bold text-white flex items-center gap-2 flex-wrap">
                        <span>7.</span>
                        <span class="jump-word">Thông</span> <span class="jump-word">Gió</span>
                        <span class="jump-word">&amp;</span>
                        <span class="jump-word">Hút</span> <span class="jump-word">Khói</span>
                        <span class="jump-word">PCCC</span>
                    </h3>
                    <p class="text-slate-300 text-xs sm:text-sm mt-1">Tính nhanh lưu lượng hút khói tầng hầm, hành lang và tăng áp cầu thang (giá trị sơ bộ để làm đồ án / ước lượng).</p>
                </div>

                <div class="glass-card rounded-2xl p-6 sm:p-8 interactive-card">
                    <div class="flex flex-wrap gap-3 mb-6 border-b border-slate-800/80 pb-4">
                        <button id="pcccTab1Btn" onclick="switchPcccTab('basement')" class="pccc-tab-btn active pop-btn px-5 py-2.5 rounded-xl font-bold text-xs sm:text-sm border border-slate-700 flex items-center gap-2 cursor-pointer"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-parking"></use></svg> Hút Khói Tầng Hầm</button>
                        <button id="pcccTab2Btn" onclick="switchPcccTab('corridor')" class="pccc-tab-btn pop-btn px-5 py-2.5 rounded-xl font-bold text-xs sm:text-sm bg-slate-900/90 text-slate-300 border border-slate-800 hover:text-white flex items-center gap-2 cursor-pointer"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-door-open"></use></svg> Hút Khói Hành Lang</button>
                        <button id="pcccTab3Btn" onclick="switchPcccTab('stairwell')" class="pccc-tab-btn pop-btn px-5 py-2.5 rounded-xl font-bold text-xs sm:text-sm bg-slate-900/90 text-slate-300 border border-slate-800 hover:text-white flex items-center gap-2 cursor-pointer"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-stairs"></use></svg> Tăng Áp Cầu Thang</button>
                    </div>

                    <div id="pcccBasementPanel" class="grid grid-cols-1 lg:grid-cols-12 gap-8">
                        <div class="lg:col-span-5 space-y-4 bg-slate-900/90 p-6 rounded-xl border border-slate-800">
                            <h4 class="text-xs sm:text-sm font-bold text-white uppercase tracking-wide flex items-center gap-2"><svg class="hvac-icon text-sky-400" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-parking"></use></svg> Thông Số Tầng Hầm</h4>
                            <div class="grid grid-cols-2 gap-3">
                                <div>
                                    <label class="block text-xs font-semibold text-slate-300 mb-1">Diện tích sàn (m²):</label>
                                    <input type="number" id="bsmArea" value="1200" min="1" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                </div>
                                <div>
                                    <label class="block text-xs font-semibold text-slate-300 mb-1">Chiều cao thông thủy (m):</label>
                                    <input type="number" id="bsmHeight" value="2.8" step="0.1" min="2" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                </div>
                            </div>
                            <div>
                                <label class="block text-xs font-semibold text-slate-300 mb-1">Phương pháp tính:</label>
                                <select id="bsmMethod" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-medium text-white transition-all hover:border-sky-400 cursor-pointer">
                                    <option value="ach6" selected>6 lần thay đổi không khí/giờ (ACH)</option>
                                    <option value="ach10">10 lần thay đổi không khí/giờ (ACH)</option>
                                    <option value="flux">Theo diện tích: 1 m³/phút trên mỗi m² sàn</option>
                                </select>
                            </div>
                            <div>
                                <label class="block text-xs font-semibold text-slate-300 mb-1">Số khoang cháy / khu vực hút khói:</label>
                                <input type="number" id="bsmZones" value="2" min="1" max="20" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                            </div>
                            <div>
                                <label class="block text-xs font-semibold text-slate-300 mb-1">Tỷ lệ gió bù so với gió hút (%):</label>
                                <input type="number" id="bsmMakeupPct" value="70" min="0" max="100" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                            </div>
                        </div>
                        <div class="lg:col-span-7 bg-slate-950/90 p-6 rounded-xl border border-slate-800 space-y-4">
                            <h4 class="text-xs sm:text-sm font-bold text-white uppercase tracking-wide">Kết Quả Hút Khói Tầng Hầm</h4>
                            <div class="grid grid-cols-2 gap-4">
                                <div class="pop-btn bg-slate-900 p-3.5 rounded-lg border border-slate-800 hover:border-sky-500/50 cursor-pointer"><div class="text-[11px] text-slate-400">Thể tích tầng hầm</div><div id="bsmResVolume" class="text-lg font-bold text-white mt-1">0 m³</div></div>
                                <div class="pop-btn bg-slate-900 p-3.5 rounded-lg border border-slate-800 hover:border-sky-500/50 cursor-pointer"><div class="text-[11px] text-slate-400">Tổng lưu lượng hút khói</div><div id="bsmResQTotal" class="text-lg font-bold text-sky-300 mt-1">0 m³/h</div></div>
                                <div class="pop-btn bg-slate-900 p-3.5 rounded-lg border border-slate-800 hover:border-sky-500/50 cursor-pointer"><div class="text-[11px] text-slate-400">Lưu lượng mỗi khu vực</div><div id="bsmResQZone" class="text-lg font-bold text-white mt-1">0 m³/h</div></div>
                                <div class="pop-btn bg-slate-900 p-3.5 rounded-lg border border-slate-800 hover:border-sky-500/50 cursor-pointer"><div class="text-[11px] text-slate-400">Lưu lượng gió bù</div><div id="bsmResQMakeup" class="text-lg font-bold text-white mt-1">0 m³/h</div></div>
                            </div>
                            <div class="rounded-xl border border-slate-700/80 bg-slate-900/75 p-3 text-xs text-slate-300 leading-relaxed">
                                <span>Đổi sang m³/s:</span> <strong id="bsmResQTotalMs" class="text-sky-300">0 m³/s</strong>. <span>Các hệ số ACH và tỷ lệ gió bù chỉ mang tính tham khảo; số liệu cuối cùng phải theo QCVN 06, TCVN 5687 và thẩm duyệt PCCC của dự án.</span>
                            </div>
                        </div>
                    </div>

                    <div id="pcccCorridorPanel" class="grid grid-cols-1 lg:grid-cols-12 gap-8 hidden">
                        <div class="lg:col-span-5 space-y-4 bg-slate-900/90 p-6 rounded-xl border border-slate-800">
                            <h4 class="text-xs sm:text-sm font-bold text-white uppercase tracking-wide flex items-center gap-2"><svg class="hvac-icon text-sky-400" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-door-open"></use></svg> Thông Số Hành Lang</h4>
                            <div class="grid grid-cols-2 gap-3">
                                <div>
                                    <label class="block text-xs font-semibold text-slate-300 mb-1">Chiều dài (m):</label>
                                    <input type="number" id="corrLength" value="40" min="1" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                </div>
                                <div>
                                    <label class="block text-xs font-semibold text-slate-300 mb-1">Chiều rộng (m):</label>
                                    <input type="number" id="corrWidth" value="2.0" step="0.1" min="0.5" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                </div>
                                <div>
                                    <label class="block text-xs font-semibold text-slate-300 mb-1">Chiều cao (m):</label>
                                    <input type="number" id="corrHeight" value="2.8" step="0.1" min="2" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                </div>
                                <div>
                                    <label class="block text-xs font-semibold text-slate-300 mb-1">Số miệng hút:</label>
                                    <input type="number" id="corrVents" value="2" min="1" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                </div>
                            </div>
                            <div>
                                <label class="block text-xs font-semibold text-slate-300 mb-1">Phương pháp tính:</label>
                                <select id="corrMethod" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-medium text-white transition-all hover:border-sky-400 cursor-pointer">
                                    <option value="ach10" selected>10 lần thay đổi không khí/giờ (ACH)</option>
                                    <option value="ach15">15 lần thay đổi không khí/giờ (ACH)</option>
                                    <option value="flux">Theo diện tích: 1 m³/phút trên mỗi m² sàn</option>
                                </select>
                            </div>
                            <div>
                                <label class="block text-xs font-semibold text-slate-300 mb-1">Vận tốc tối đa qua miệng hút (m/s):</label>
                                <input type="number" id="corrVentVel" value="5" step="0.5" min="1" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                            </div>
                        </div>
                        <div class="lg:col-span-7 bg-slate-950/90 p-6 rounded-xl border border-slate-800 space-y-4">
                            <h4 class="text-xs sm:text-sm font-bold text-white uppercase tracking-wide">Kết Quả Hút Khói Hành Lang</h4>
                            <div class="grid grid-cols-2 gap-4">
                                <div class="pop-btn bg-slate-900 p-3.5 rounded-lg border border-slate-800 hover:border-sky-500/50 cursor-pointer"><div class="text-[11px] text-slate-400">Thể tích hành lang</div><div id="corrResVolume" class="text-lg font-bold text-white mt-1">0 m³</div></div>
                                <div class="pop-btn bg-slate-900 p-3.5 rounded-lg border border-slate-800 hover:border-sky-500/50 cursor-pointer"><div class="text-[11px] text-slate-400">Tổng lưu lượng hút khói</div><div id="corrResQ" class="text-lg font-bold text-sky-300 mt-1">0 m³/h</div></div>
                                <div class="pop-btn bg-slate-900 p-3.5 rounded-lg border border-slate-800 hover:border-sky-500/50 cursor-pointer"><div class="text-[11px] text-slate-400">Lưu lượng mỗi miệng hút</div><div id="corrResQPerVent" class="text-lg font-bold text-white mt-1">0 m³/h</div></div>
                                <div class="pop-btn bg-slate-900 p-3.5 rounded-lg border border-slate-800 hover:border-sky-500/50 cursor-pointer"><div class="text-[11px] text-slate-400">Diện tích miệng hút tối thiểu</div><div id="corrResVentArea" class="text-lg font-bold text-white mt-1">0 m²</div></div>
                            </div>
                            <div class="rounded-xl border border-slate-700/80 bg-slate-900/75 p-3 text-xs text-slate-300 leading-relaxed">
                                Diện tích miệng hút = Q ÷ vận tốc cho phép. Lưu ý: giá trị mang tính tham khảo, cần đối chiếu yêu cầu thẩm duyệt PCCC thực tế.
                            </div>
                        </div>
                    </div>

                    <div id="pcccStairwellPanel" class="grid grid-cols-1 lg:grid-cols-12 gap-8 hidden">
                        <div class="lg:col-span-5 space-y-4 bg-slate-900/90 p-6 rounded-xl border border-slate-800">
                            <h4 class="text-xs sm:text-sm font-bold text-white uppercase tracking-wide flex items-center gap-2"><svg class="hvac-icon text-sky-400" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-stairs"></use></svg> Thông Số Tăng Áp Cầu Thang</h4>
                            <div class="grid grid-cols-2 gap-3">
                                <div>
                                    <label class="block text-xs font-semibold text-slate-300 mb-1">Số tầng phục vụ:</label>
                                    <input type="number" id="stairFloors" value="20" min="1" max="100" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                </div>
                                <div>
                                    <label class="block text-xs font-semibold text-slate-300 mb-1">Cao mỗi tầng (m):</label>
                                    <input type="number" id="stairFloorH" value="3.4" step="0.1" min="2.5" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                </div>
                                <div>
                                    <label class="block text-xs font-semibold text-slate-300 mb-1">Chênh áp thiết kế (Pa):</label>
                                    <input type="number" id="stairDp" value="50" min="10" max="100" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                </div>
                                <div>
                                    <label class="block text-xs font-semibold text-slate-300 mb-1">Số cửa mở đồng thời:</label>
                                    <input type="number" id="stairDoorsOpen" value="2" min="1" max="6" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                </div>
                                <div>
                                    <label class="block text-xs font-semibold text-slate-300 mb-1">Kích thước cửa W × H (m):</label>
                                    <div class="flex items-center gap-1">
                                        <input type="number" id="stairDoorW" value="1.0" step="0.1" min="0.6" class="w-full px-2 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                        <span class="text-xs text-slate-400">×</span>
                                        <input type="number" id="stairDoorH" value="2.1" step="0.1" min="1.8" class="w-full px-2 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                    </div>
                                </div>
                                <div>
                                    <label class="block text-xs font-semibold text-slate-300 mb-1">Khe hở rò rỉ / cửa tầng (m²):</label>
                                    <input type="number" id="stairLeakArea" value="0.02" step="0.005" min="0" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                                </div>
                            </div>
                            <div>
                                <label class="block text-xs font-semibold text-slate-300 mb-1">Vận tốc tối thiểu qua cửa mở (m/s):</label>
                                <input type="number" id="stairVMin" value="0.75" step="0.05" min="0.3" class="w-full px-3 py-2 text-sm bg-slate-950 border border-slate-700 rounded-lg focus:ring-2 focus:ring-sky-500 focus:outline-none font-bold text-white transition-all hover:border-sky-400">
                            </div>
                        </div>
                        <div class="lg:col-span-7 bg-slate-950/90 p-6 rounded-xl border border-slate-800 space-y-4">
                            <h4 class="text-xs sm:text-sm font-bold text-white uppercase tracking-wide">Kết Quả Tăng Áp Cầu Thang</h4>
                            <div class="grid grid-cols-2 gap-4">
                                <div class="pop-btn bg-slate-900 p-3.5 rounded-lg border border-slate-800 hover:border-sky-500/50 cursor-pointer"><div class="text-[11px] text-slate-400">Lưu lượng qua cửa mở</div><div id="stairResQDoor" class="text-lg font-bold text-white mt-1">0 m³/h</div></div>
                                <div class="pop-btn bg-slate-900 p-3.5 rounded-lg border border-slate-800 hover:border-sky-500/50 cursor-pointer"><div class="text-[11px] text-slate-400">Lưu lượng rò rỉ (cửa đóng)</div><div id="stairResQLeak" class="text-lg font-bold text-white mt-1">0 m³/h</div></div>
                                <div class="pop-btn bg-slate-900 p-3.5 rounded-lg border border-slate-800 hover:border-sky-500/50 cursor-pointer"><div class="text-[11px] text-slate-400">Lưu lượng quạt đề xuất (+15%)</div><div id="stairResQ" class="text-lg font-bold text-sky-300 mt-1">0 m³/h</div></div>
                                <div class="pop-btn bg-slate-900 p-3.5 rounded-lg border border-slate-800 hover:border-sky-500/50 cursor-pointer"><div class="text-[11px] text-slate-400">Chiều cao buồng thang</div><div id="stairResHeight" class="text-lg font-bold text-white mt-1">0 m</div></div>
                            </div>
                            <div id="stairAlertBox" class="p-4 rounded-xl border bg-emerald-500/20 border-emerald-500/40 text-emerald-300 transition-all duration-300">
                                <div class="font-bold text-xs sm:text-sm flex items-center gap-2"><span id="stairAlertIcon">✅</span> <span id="stairAlertTitle">ĐÃ TÍNH</span></div>
                                <p id="stairAlertMsg" class="text-xs mt-1 text-slate-300 leading-relaxed"></p>
                            </div>
                            <div id="stairFormulaNote" class="rounded-xl border border-slate-700/80 bg-slate-900/75 p-3 text-xs text-slate-300 leading-relaxed">
                                Mô hình đơn giản: Q = Q<sub>cửa mở</sub> + Q<sub>rò rỉ</sub>, với Q<sub>rò rỉ</sub> = 0.827 · A<sub>leak</sub> · &radic;&Delta;P · n<sub>tầng</sub>. Chỉ dùng để ước lượng; cần kiểm tra lại theo EN 12101-6 / NFPA 92 và yêu cầu thẩm duyệt PCCC.
                            </div>
                        </div>
                    </div>
                    <div class="flex flex-wrap justify-end gap-2 mt-6 pt-4 border-t border-slate-800/80">
                        <span class="mr-auto self-center text-[11px] text-slate-400">Xuất / lưu theo tab đang mở</span>
                        <button onclick="hvacExportPdf('pccc', this)" class="hvac-export-btn hvac-export-pdf pop-btn"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-file-text"></use></svg> Xuất PDF</button>
                        <button onclick="hvacExportXlsx('pccc', this)" class="hvac-export-btn hvac-export-xlsx pop-btn"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-chart"></use></svg> Xuất Excel</button>
                        <button onclick="hvacHistSave('pccc', this)" class="hvac-save-btn pop-btn text-[11px]"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-save"></use></svg> Lưu kết quả này</button>
                    </div>
                </div>
            </section>

            <section id="thu-vien-ong-gio" class="scroll-mt-24 space-y-6">
                <div class="relative overflow-hidden rounded-3xl border border-sky-500/20 bg-gradient-to-br from-slate-900/92 via-slate-950/92 to-emerald-950/40 p-5 sm:p-7 shadow-2xl">
                    <div class="pointer-events-none absolute -right-24 -top-28 h-80 w-80 rounded-full" style="background:radial-gradient(circle, rgba(14,165,233,0.12) 0%, rgba(14,165,233,0.04) 45%, transparent 72%)"></div>
                    <div class="pointer-events-none absolute -bottom-28 left-1/3 h-72 w-72 rounded-full" style="background:radial-gradient(circle, rgba(52,211,153,0.12) 0%, rgba(52,211,153,0.04) 45%, transparent 72%)"></div>
                    <div class="relative z-10 mb-6 flex flex-col gap-4 sm:flex-row sm:items-end sm:justify-between">
                        <div class="border-l-4 border-sky-400 pl-4">
                            <div class="mb-2 text-xs font-bold uppercase tracking-[0.22em] text-sky-300">Tham khảo trực quan</div>
                            <h2 class="text-2xl font-extrabold tracking-tight text-white sm:text-3xl">Thư Viện Ống Gió &amp; Miệng Gió</h2>
                            <p class="mt-2 max-w-2xl text-sm leading-relaxed text-slate-300">Một số kiểu ống gió và cửa phân phối không khí thường gặp trong hệ thống HVAC.</p>
                        </div>
                        <div class="inline-flex items-center gap-2 self-start rounded-full border border-sky-400/25 bg-sky-400/10 px-3.5 py-2 text-xs font-semibold text-sky-200 sm:self-auto">
                            <span class="text-sky-300">✦</span> Rê chuột nghiêng 3D · Bấm ảnh để quét Holo 3D
                        </div>
                    </div>
                    <div class="relative z-10 grid grid-cols-1 gap-5 sm:grid-cols-2 xl:grid-cols-3">
                        <article class="hvac-gallery-card rounded-2xl">
                            <button type="button" class="hvac-gallery-image-button" aria-label="Xoay ảnh ống gió tròn xoắn một vòng">
                                <img class="hvac-gallery-image" src="https://thumb.wikimedia.org/wikipedia/commons/thumb/1/13/ConductoHelicoidal.png/960px-ConductoHelicoidal.png" alt="Ống gió tròn xoắn bằng tôn mạ kẽm" decoding="async" referrerpolicy="no-referrer">
                                <span class="pointer-events-none absolute bottom-3 right-3 rounded-full border border-white/20 bg-slate-950/90 px-2.5 py-1 text-[11px] font-semibold text-white">ỐNG GIÓ</span>
                            </button>
                            <div class="p-4">
                                <h3 class="text-base font-bold text-white">Ống gió tròn xoắn</h3>
                                <p class="mt-1 text-xs leading-relaxed text-slate-400">Dạng tròn, ghép mí xoắn; thường dùng cho tuyến gió lộ thiên và nhánh phân phối.</p>
                                <p class="hvac-gallery-source mt-3 text-[10px]">Ảnh: <a href="https://commons.wikimedia.org/wiki/File:ConductoHelicoidal.png" target="_blank" rel="noopener noreferrer">Gemmaburt</a> · <a href="https://creativecommons.org/licenses/by-sa/4.0/" target="_blank" rel="noopener noreferrer">CC BY-SA 4.0</a></p>
                            </div>
                        </article>
                        <article class="hvac-gallery-card rounded-2xl">
                            <button type="button" class="hvac-gallery-image-button" aria-label="Xoay ảnh hệ thống ống gió công nghiệp một vòng">
                                <img class="hvac-gallery-image" src="https://thumb.wikimedia.org/wikipedia/commons/thumb/e/ef/Assorted_ducting.jpg/960px-Assorted_ducting.jpg" alt="Cụm ống gió và phụ kiện trong hệ thống HVAC" decoding="async" referrerpolicy="no-referrer">
                                <span class="pointer-events-none absolute bottom-3 right-3 rounded-full border border-white/20 bg-slate-950/90 px-2.5 py-1 text-[11px] font-semibold text-white">HỆ THỐNG</span>
                            </button>
                            <div class="p-4">
                                <h3 class="text-base font-bold text-white">Hệ thống ống gió công nghiệp</h3>
                                <p class="mt-1 text-xs leading-relaxed text-slate-400">Minh họa các tuyến ống và đoạn nối trong một hệ thống thông gió.</p>
                                <p class="hvac-gallery-source mt-3 text-[10px]">Ảnh: <a href="https://commons.wikimedia.org/wiki/File:Assorted_ducting.jpg" target="_blank" rel="noopener noreferrer">Achim Hering</a> · <a href="https://creativecommons.org/licenses/by/3.0/" target="_blank" rel="noopener noreferrer">CC BY 3.0</a></p>
                            </div>
                        </article>
                        <article class="hvac-gallery-card rounded-2xl">
                            <button type="button" class="hvac-gallery-image-button" aria-label="Xoay ảnh ống gió bọc cách nhiệt một vòng">
                                <img class="hvac-gallery-image" src="https://thumb.wikimedia.org/wikipedia/commons/thumb/3/3c/Insulated_duct_1.jpg/500px-Insulated_duct_1.jpg" alt="Đường ống gió có lớp cách nhiệt" decoding="async" referrerpolicy="no-referrer">
                                <span class="pointer-events-none absolute bottom-3 right-3 rounded-full border border-white/20 bg-slate-950/90 px-2.5 py-1 text-[11px] font-semibold text-white">CÁCH NHIỆT</span>
                            </button>
                            <div class="p-4">
                                <h3 class="text-base font-bold text-white">Ống gió bọc cách nhiệt</h3>
                                <p class="mt-1 text-xs leading-relaxed text-slate-400">Lớp cách nhiệt giúp hạn chế thất thoát nhiệt và ngưng tụ trên bề mặt ống.</p>
                                <p class="hvac-gallery-source mt-3 text-[10px]">Ảnh: <a href="https://commons.wikimedia.org/wiki/File:Insulated_duct_1.jpg" target="_blank" rel="noopener noreferrer">Achim Hering</a> · <a href="https://creativecommons.org/licenses/by/3.0/" target="_blank" rel="noopener noreferrer">CC BY 3.0</a></p>
                            </div>
                        </article>
                        <article class="hvac-gallery-card rounded-2xl">
                            <button type="button" class="hvac-gallery-image-button" aria-label="Xoay ảnh miệng gió âm trần một vòng">
                                <img class="hvac-gallery-image" src="https://thumb.wikimedia.org/wikipedia/commons/thumb/7/77/Airco_vent.jpg/960px-Airco_vent.jpg" alt="Miệng gió điều hòa lắp trên trần" decoding="async" referrerpolicy="no-referrer">
                                <span class="pointer-events-none absolute bottom-3 right-3 rounded-full border border-white/20 bg-slate-950/90 px-2.5 py-1 text-[11px] font-semibold text-white">MIỆNG GIÓ</span>
                            </button>
                            <div class="p-4">
                                <h3 class="text-base font-bold text-white">Miệng gió âm trần</h3>
                                <p class="mt-1 text-xs leading-relaxed text-slate-400">Kiểu cửa gió lắp phẳng trên trần, phù hợp không gian điều hòa trong nhà.</p>
                                <p class="hvac-gallery-source mt-3 text-[10px]">Ảnh: <a href="https://commons.wikimedia.org/wiki/File:Airco_vent.jpg" target="_blank" rel="noopener noreferrer">Wezy</a> · <a href="https://creativecommons.org/licenses/by-sa/4.0/" target="_blank" rel="noopener noreferrer">CC BY-SA 4.0</a></p>
                            </div>
                        </article>
                        <article class="hvac-gallery-card rounded-2xl">
                            <button type="button" class="hvac-gallery-image-button" aria-label="Xoay ảnh miệng gió khe tuyến tính một vòng">
                                <img class="hvac-gallery-image" src="https://thumb.wikimedia.org/wikipedia/commons/thumb/c/c3/Installing_a_ceiling_linear_diffuser_as_part_of_the_HVAC_and_ventilation_system_in_the_future_LIRR_Concourse._07-02-2019_%2848266208786%29.jpg/500px-Installing_a_ceiling_linear_diffuser_as_part_of_the_HVAC_and_ventilation_system_in_the_future_LIRR_Concourse._07-02-2019_%2848266208786%29.jpg" alt="Lắp đặt miệng gió khe tuyến tính trong trần" decoding="async" referrerpolicy="no-referrer">
                                <span class="pointer-events-none absolute bottom-3 right-3 rounded-full border border-white/20 bg-slate-950/90 px-2.5 py-1 text-[11px] font-semibold text-white">KHE TUYẾN TÍNH</span>
                            </button>
                            <div class="p-4">
                                <h3 class="text-base font-bold text-white">Miệng gió khe tuyến tính</h3>
                                <p class="mt-1 text-xs leading-relaxed text-slate-400">Dạng khe dài tạo luồng khí phân bố dọc theo mép trần hoặc khu vực cần cấp gió.</p>
                                <p class="hvac-gallery-source mt-3 text-[10px]">Ảnh: <a href="https://commons.wikimedia.org/wiki/File:Installing_a_ceiling_linear_diffuser_as_part_of_the_HVAC_and_ventilation_system_in_the_future_LIRR_Concourse._07-02-2019_(48266208786).jpg" target="_blank" rel="noopener noreferrer">MTA Capital Construction Mega Projects</a> · <a href="https://creativecommons.org/licenses/by/2.0/" target="_blank" rel="noopener noreferrer">CC BY 2.0</a></p>
                            </div>
                        </article>
                        <article class="hvac-gallery-card rounded-2xl">
                            <button type="button" class="hvac-gallery-image-button" aria-label="Xoay ảnh miệng gió khuếch tán tròn một vòng">
                                <img class="hvac-gallery-image" src="https://thumb.wikimedia.org/wikipedia/commons/thumb/3/37/Anemo04.JPG/330px-Anemo04.JPG" alt="Miệng gió khuếch tán tròn gắn trên trần" decoding="async" referrerpolicy="no-referrer">
                                <span class="pointer-events-none absolute bottom-3 right-3 rounded-full border border-white/20 bg-slate-950/90 px-2.5 py-1 text-[11px] font-semibold text-white">KHUẾCH TÁN</span>
                            </button>
                            <div class="p-4">
                                <h3 class="text-base font-bold text-white">Miệng gió khuếch tán tròn</h3>
                                <p class="mt-1 text-xs leading-relaxed text-slate-400">Cửa khuếch tán dạng tròn, phân phối không khí theo nhiều hướng từ trần.</p>
                                <p class="hvac-gallery-source mt-3 text-[10px]">Ảnh: <a href="https://commons.wikimedia.org/wiki/File:Anemo04.JPG" target="_blank" rel="noopener noreferrer">aska27</a> · <a href="https://creativecommons.org/licenses/by-sa/3.0/" target="_blank" rel="noopener noreferrer">CC BY-SA 3.0</a></p>
                            </div>
                        </article>
                    </div>
                    <p class="relative z-10 mt-5 text-[11px] text-slate-500">Ảnh minh họa lấy từ Wikimedia Commons; bấm tên tác giả để xem thông tin và giấy phép của từng ảnh.</p>
                </div>
            </section>

            <section id="hvacHistorySection" class="scroll-mt-24">
                <div class="hvac-hist-panel p-5 sm:p-7 shadow-2xl">
                    <!-- Header -->
                    <div class="flex flex-wrap items-center justify-between gap-3 mb-5 border-b border-slate-800/80 pb-4">
                        <div>
                            <div class="flex items-center gap-2 mb-1">
                                <span class="text-lg">📂</span>
                                <h2 class="text-base sm:text-lg font-extrabold text-white tracking-tight">Lịch Sử Tính Toán</h2>
                                <span id="hvacHistTotalCount" class="inline-flex items-center justify-center min-w-[1.4rem] h-5 px-1.5 rounded-full bg-sky-500/20 border border-sky-500/40 text-sky-300 text-[10px] font-bold">0</span>
                            </div>
                            <p class="text-xs text-slate-400">Lưu tự động sau mỗi thay đổi · Tối đa 20 bản ghi / mục · Lưu trong máy, không gửi server</p>
                        </div>
                        <div class="flex items-center gap-2">
                            <button id="hvacHistClearBtn" onclick="hvacHistClear()" class="hvac-hist-del px-3 py-1.5 text-xs" style="display:none">🗑 Xóa tab này</button>
                        </div>
                    </div>

                    <!-- Tabs -->
                    <div class="hvac-hist-tabs">
                        <button class="hvac-hist-tab active" data-tab="duct"   onclick="hvacHistRender('duct')">📏 Ống Gió</button>
                        <button class="hvac-hist-tab"        data-tab="grille" onclick="hvacHistRender('grille')">🪟 Miệng Gió</button>
                        <button class="hvac-hist-tab"        data-tab="hap"    onclick="hvacHistRender('hap')">❄️ Tải Lạnh</button>
                        <button class="hvac-hist-tab"        data-tab="cwp"    onclick="hvacHistRender('cwp')">💧 Ống Nước Lạnh</button>
                        <button class="hvac-hist-tab"        data-tab="pccc"   onclick="hvacHistRender('pccc')">🔥 PCCC</button>
                    </div>

                    <!-- Save buttons row (tiện lợi, nhắc người dùng) -->
                    <div class="flex flex-wrap gap-2 mb-4">
                        <button id="hvacSaveDuctBtn"   onclick="hvacHistSave('duct', this)"   class="hvac-save-btn pop-btn"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-save"></use></svg> Lưu kết quả Ống Gió</button>
                        <button id="hvacSaveGrilleBtn" onclick="hvacHistSave('grille', this)" class="hvac-save-btn pop-btn"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-save"></use></svg> Lưu kết quả Miệng Gió</button>
                        <button id="hvacSaveHapBtn"    onclick="hvacHistSave('hap', this)"    class="hvac-save-btn pop-btn"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-save"></use></svg> Lưu kết quả Tải Lạnh</button>
                        <button id="hvacSaveCwpBtn"    onclick="hvacHistSave('cwp', this)"    class="hvac-save-btn pop-btn"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-save"></use></svg> Lưu kết quả Ống Nước Lạnh</button>
                        <button id="hvacSavePcccBtn"   onclick="hvacHistSave('pccc', this)"   class="hvac-save-btn pop-btn"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-save"></use></svg> Lưu kết quả PCCC</button>
                    </div>

                    <!-- List -->
                    <div id="hvacHistoryList" data-i18n-skip="true" class="rounded-xl border border-slate-800/80 bg-slate-950/50 overflow-hidden min-h-[72px]">
                        <div class="hvac-hist-empty">📂 Đang tải lịch sử…</div>
                    </div>
                </div>
            </section>
        </main>

        <section id="communityComments" class="max-w-7xl mx-auto px-4 sm:px-6 lg:px-8 mt-12 mb-8" aria-labelledby="communityCommentsTitle">
            <div class="relative overflow-hidden rounded-3xl border border-sky-500/25 bg-slate-950/92 shadow-[0_18px_60px_rgba(2,132,199,0.12)]">
                <div class="comments-glow absolute -top-28 right-6 h-64 w-80 rounded-full" style="background:radial-gradient(ellipse, rgba(14,165,233,0.16) 0%, rgba(14,165,233,0.05) 45%, transparent 72%)"></div>
                <div class="comments-glow absolute -bottom-28 left-8 h-56 w-72 rounded-full" style="background:radial-gradient(ellipse, rgba(52,211,153,0.12) 0%, rgba(52,211,153,0.04) 45%, transparent 72%)"></div>
                <div class="relative p-5 sm:p-8">
                    <div class="mb-6 flex flex-col gap-4 sm:flex-row sm:items-end sm:justify-between">
                        <div class="border-l-4 border-sky-400 pl-4">
                            <div class="mb-2 inline-flex items-center gap-2 rounded-full border border-sky-400/25 bg-sky-400/10 px-3 py-1 text-[10px] font-extrabold uppercase tracking-[.18em] text-sky-200"><svg class="hvac-icon" viewBox="0 0 24 24" aria-hidden="true" focusable="false"><use href="#hvac-icon-message"></use></svg> <span id="communityCommentsEyebrow">GÓP Ý &amp; THẢO LUẬN</span></div>
                            <h2 id="communityCommentsTitle" class="text-2xl font-extrabold tracking-tight text-white sm:text-3xl">Bình luận cộng đồng</h2>
                            <p id="communityCommentsDescription" class="mt-2 max-w-3xl text-sm font-medium leading-relaxed text-slate-300">Cùng trao đổi, đặt câu hỏi hoặc góp ý để cẩm nang HVAC ngày càng hữu ích.</p>
                        </div>
                        <div class="flex max-w-md items-start gap-3 rounded-2xl border border-slate-700/80 bg-slate-900/75 px-4 py-3 text-xs font-semibold leading-relaxed text-slate-300">
                            <span class="mt-0.5 text-sky-300" aria-hidden="true">✦</span>
                            <p id="communityCommentsLoginNote">Đăng nhập GitHub để bình luận. Tên hiển thị lấy theo tài khoản GitHub của bạn.</p>
                        </div>
                    </div>
                    <div class="overflow-hidden rounded-2xl border border-slate-700/80 bg-slate-950/45 p-3 sm:p-5">
                        <div class="mb-3 flex flex-wrap items-center justify-between gap-3">
                            <div id="communityCommentsStatus" class="flex items-center gap-2 text-xs font-semibold text-slate-400" role="status"><span class="h-2 w-2 animate-pulse rounded-full bg-sky-400"></span><span id="communityCommentsStatusText">Khung bình luận sẽ tải khi bạn kéo tới đây.</span></div>
                            <div id="communityEmojiTools" class="relative" data-i18n-skip>
                                <button id="communityEmojiToggle" type="button" onclick="toggleCommunityEmojiPicker(event)" aria-label="Mở bảng emoji" aria-controls="communityEmojiPanel" aria-expanded="false" class="inline-flex items-center gap-2 rounded-lg border border-sky-400/25 bg-sky-400/10 px-3 py-2 text-xs font-bold text-sky-200 transition hover:border-sky-300/60 hover:bg-sky-400/20 hover:text-white"><span aria-hidden="true">😊</span><span id="communityEmojiButtonLabel">Emoji</span><span aria-hidden="true" class="text-[10px]">▾</span></button>
                            </div>
                        </div>
                        <div id="communityEmojiPanel" data-i18n-skip class="hidden mb-3 rounded-xl border border-sky-400/20 bg-slate-900/80 p-3">
                            <div class="mb-2 flex flex-wrap items-center justify-between gap-2">
                                <p id="communityEmojiHint" class="text-xs font-semibold text-slate-300">Chọn emoji để sao chép, sau đó dán vào bình luận.</p>
                                <p id="communityEmojiFeedback" class="text-xs font-bold text-emerald-300" role="status" aria-live="polite"></p>
                            </div>
                            <div id="communityEmojiGrid" class="flex flex-wrap gap-1.5" role="group" aria-label="Chọn emoji">
                                <button type="button" data-emoji="😀" title="😀" onclick="copyCommunityEmoji(event)" class="h-9 w-9 rounded-lg border border-slate-700 bg-slate-950/70 text-lg transition hover:-translate-y-0.5 hover:border-sky-400/60 hover:bg-sky-500/15">😀</button>
                                <button type="button" data-emoji="😂" title="😂" onclick="copyCommunityEmoji(event)" class="h-9 w-9 rounded-lg border border-slate-700 bg-slate-950/70 text-lg transition hover:-translate-y-0.5 hover:border-sky-400/60 hover:bg-sky-500/15">😂</button>
                                <button type="button" data-emoji="🥰" title="🥰" onclick="copyCommunityEmoji(event)" class="h-9 w-9 rounded-lg border border-slate-700 bg-slate-950/70 text-lg transition hover:-translate-y-0.5 hover:border-sky-400/60 hover:bg-sky-500/15">🥰</button>
                                <button type="button" data-emoji="😍" title="😍" onclick="copyCommunityEmoji(event)" class="h-9 w-9 rounded-lg border border-slate-700 bg-slate-950/70 text-lg transition hover:-translate-y-0.5 hover:border-sky-400/60 hover:bg-sky-500/15">😍</button>
                                <button type="button" data-emoji="🤔" title="🤔" onclick="copyCommunityEmoji(event)" class="h-9 w-9 rounded-lg border border-slate-700 bg-slate-950/70 text-lg transition hover:-translate-y-0.5 hover:border-sky-400/60 hover:bg-sky-500/15">🤔</button>
                                <button type="button" data-emoji="👍" title="👍" onclick="copyCommunityEmoji(event)" class="h-9 w-9 rounded-lg border border-slate-700 bg-slate-950/70 text-lg transition hover:-translate-y-0.5 hover:border-sky-400/60 hover:bg-sky-500/15">👍</button>
                                <button type="button" data-emoji="👏" title="👏" onclick="copyCommunityEmoji(event)" class="h-9 w-9 rounded-lg border border-slate-700 bg-slate-950/70 text-lg transition hover:-translate-y-0.5 hover:border-sky-400/60 hover:bg-sky-500/15">👏</button>
                                <button type="button" data-emoji="🎉" title="🎉" onclick="copyCommunityEmoji(event)" class="h-9 w-9 rounded-lg border border-slate-700 bg-slate-950/70 text-lg transition hover:-translate-y-0.5 hover:border-sky-400/60 hover:bg-sky-500/15">🎉</button>
                                <button type="button" data-emoji="🙏" title="🙏" onclick="copyCommunityEmoji(event)" class="h-9 w-9 rounded-lg border border-slate-700 bg-slate-950/70 text-lg transition hover:-translate-y-0.5 hover:border-sky-400/60 hover:bg-sky-500/15">🙏</button>
                                <button type="button" data-emoji="❤️" title="❤️" onclick="copyCommunityEmoji(event)" class="h-9 w-9 rounded-lg border border-slate-700 bg-slate-950/70 text-lg transition hover:-translate-y-0.5 hover:border-sky-400/60 hover:bg-sky-500/15">❤️</button>
                                <button type="button" data-emoji="🔥" title="🔥" onclick="copyCommunityEmoji(event)" class="h-9 w-9 rounded-lg border border-slate-700 bg-slate-950/70 text-lg transition hover:-translate-y-0.5 hover:border-sky-400/60 hover:bg-sky-500/15">🔥</button>
                                <button type="button" data-emoji="✨" title="✨" onclick="copyCommunityEmoji(event)" class="h-9 w-9 rounded-lg border border-slate-700 bg-slate-950/70 text-lg transition hover:-translate-y-0.5 hover:border-sky-400/60 hover:bg-sky-500/15">✨</button>
                                <button type="button" data-emoji="💡" title="💡" onclick="copyCommunityEmoji(event)" class="h-9 w-9 rounded-lg border border-slate-700 bg-slate-950/70 text-lg transition hover:-translate-y-0.5 hover:border-sky-400/60 hover:bg-sky-500/15">💡</button>
                                <button type="button" data-emoji="✅" title="✅" onclick="copyCommunityEmoji(event)" class="h-9 w-9 rounded-lg border border-slate-700 bg-slate-950/70 text-lg transition hover:-translate-y-0.5 hover:border-sky-400/60 hover:bg-sky-500/15">✅</button>
                                <button type="button" data-emoji="🌬️" title="🌬️" onclick="copyCommunityEmoji(event)" class="h-9 w-9 rounded-lg border border-slate-700 bg-slate-950/70 text-lg transition hover:-translate-y-0.5 hover:border-sky-400/60 hover:bg-sky-500/15">🌬️</button>
                                <button type="button" data-emoji="🌀" title="🌀" onclick="copyCommunityEmoji(event)" class="h-9 w-9 rounded-lg border border-slate-700 bg-slate-950/70 text-lg transition hover:-translate-y-0.5 hover:border-sky-400/60 hover:bg-sky-500/15">🌀</button>
                            </div>
                        </div>
                        <div class="giscus" id="hvacGiscusMount" aria-label="Khu vực bình luận cộng đồng"></div>
                    </div>
                </div>
            </div>
        </section>

        <footer id="hvacSiteFooter" class="relative overflow-hidden bg-slate-950/90 border-t border-slate-800/90 text-slate-400 py-9 mt-16 text-xs text-center">
            <div class="pointer-events-none absolute inset-x-0 top-0 h-px bg-gradient-to-r from-transparent via-sky-400/35 to-transparent" aria-hidden="true"></div>
            <div class="hvac-footer-watermark" data-i18n-skip="true" aria-hidden="true">RULERB × AI AGENT</div>
            <div class="relative z-10 max-w-7xl mx-auto px-4 space-y-3">
                <p class="font-semibold text-slate-300">Cẩm Nang &amp; Công Cụ Tính Kích Thước Ống Gió - Miệng Gió HVAC Realtime</p>
                <p class="text-slate-400">Tuân thủ nghiêm ngặt Quy chuẩn TCVN 5687:2024, ASHRAE Fundamentals &amp; SMACNA Duct Construction Standards</p>
                <p class="text-slate-500">&copy; 2026 HVAC &amp; MEP Engineering Design System. All rights reserved.</p>
                <div class="pt-1.5" data-i18n-skip="true">
                    <span id="hvacFooterSignaturePill" role="button" tabindex="0" title="Designed &amp; Developed by RULERB + AI Agent" class="hvac-footer-sig-pill hvac-sig-glint">
                        <span class="hvac-sig-dot" aria-hidden="true"></span>
                        <span>Designed &amp; Developed by <span class="hvac-sig-brand">RULERB + AI Agent</span></span>
                    </span>
                </div>
            </div>
        </footer>
    </div>

    <script>
        (function initSignatureRailSync() {
            var rail = document.getElementById('hvacBgSignatureRail');
            var pill = document.getElementById('hvacFooterSignaturePill');
            var footer = document.getElementById('hvacSiteFooter');

            function playSigSpinChime() {
                try {
                    if (!window.audioCtx) window.audioCtx = new (window.AudioContext || window.webkitAudioContext)();
                    if (audioCtx.state === 'suspended') audioCtx.resume().catch(function () {});
                    var t0 = audioCtx.currentTime;
                    var o = audioCtx.createOscillator(), g = audioCtx.createGain();
                    o.type = 'triangle';
                    o.frequency.setValueAtTime(520, t0);
                    o.frequency.exponentialRampToValueAtTime(1040, t0 + 0.16);
                    g.gain.setValueAtTime(0.0001, t0);
                    g.gain.linearRampToValueAtTime(0.045, t0 + 0.03);
                    g.gain.exponentialRampToValueAtTime(0.0001, t0 + 0.22);
                    o.connect(g); g.connect(audioCtx.destination);
                    o.start(t0); o.stop(t0 + 0.24);
                } catch (e) {}
            }

            function bindSpinOnClick(el, animName) {
                if (!el) return;
                function trigger(e) {
                    if (e) e.stopPropagation();
                    el.classList.remove('is-spinning');
                    void el.offsetWidth;
                    el.classList.add('is-spinning');
                    playSigSpinChime();
                }
                el.addEventListener('click', trigger);
                el.addEventListener('keydown', function (e) {
                    if (e.key === 'Enter' || e.key === ' ') {
                        e.preventDefault();
                        trigger(e);
                    }
                });
                el.addEventListener('animationend', function (e) {
                    if (e.animationName === animName) el.classList.remove('is-spinning');
                });
            }

            bindSpinOnClick(rail, 'hvacSigRailFullSpin');
            bindSpinOnClick(pill, 'hvacSigPillFullSpin');

            if (rail && footer && ('IntersectionObserver' in window)) {
                var io = new IntersectionObserver(function (entries) {
                    rail.classList.toggle('is-footer-visible', entries.some(function (e) { return e.isIntersecting; }));
                }, { threshold: 0.15 });
                io.observe(footer);
            }
        })();

        // Modal Handlers
        function openStandardsModal() {
            const modal = document.getElementById('standardsModal');
            modal.classList.remove('hidden');
            modal.classList.add('flex');
            playPopSound(); 
        }
        function closeStandardsModal() {
            const modal = document.getElementById('standardsModal');
            modal.classList.add('hidden');
            modal.classList.remove('flex');
        }
        
        // Mobile Menu Handlers
        function normalizeNavigationSearch(value) {
            return String(value || '').toLowerCase().normalize('NFD').replace(/[\u0300-\u036f]/g, '').trim();
        }
        function filterMobileNavigation() {
            const input = document.getElementById('mobileMenuSearch');
            const emptyState = document.getElementById('mobileMenuNoResults');
            if (!input) return;
            const query = normalizeNavigationSearch(input.value);
            let visibleCount = 0;
            document.querySelectorAll('#mobileNav [data-nav-group]').forEach(function(group) {
                let groupCount = 0;
                group.querySelectorAll('[data-nav-item]').forEach(function(item) {
                    const haystack = normalizeNavigationSearch(item.textContent + ' ' + item.getAttribute('data-nav-keywords'));
                    const matches = !query || haystack.indexOf(query) !== -1;
                    item.hidden = !matches;
                    if (matches) groupCount++;
                });
                group.hidden = groupCount === 0;
                visibleCount += groupCount;
            });
            if (emptyState) emptyState.classList.toggle('hidden', !query || visibleCount > 0);
        }
        function resetMobileNavigationSearch() {
            const input = document.getElementById('mobileMenuSearch');
            if (!input || !input.value) return;
            input.value = '';
            filterMobileNavigation();
        }
        (function initMobileNavigationSearch() {
            const input = document.getElementById('mobileMenuSearch');
            if (!input) return;
            input.addEventListener('input', filterMobileNavigation);
            input.addEventListener('keydown', function(e) {
                if (e.key === 'Escape' && input.value) {
                    e.stopPropagation();
                    resetMobileNavigationSearch();
                }
            });
        })();

        function toggleMobileMenu() {
            const menu = document.getElementById('mobileMenu');
            if (menu.classList.contains('opacity-0')) {
                menu.classList.remove('opacity-0', 'invisible', '-translate-y-2');
                menu.classList.add('opacity-100', 'visible', 'translate-y-0');
            } else {
                menu.classList.add('opacity-0', 'invisible', '-translate-y-2');
                menu.classList.remove('opacity-100', 'visible', 'translate-y-0');
                resetMobileNavigationSearch();
            }
        }
        
        document.addEventListener('click', function(e) {
            const menu = document.getElementById('mobileMenu');
            const toggleBtn = e.target.closest('button[onclick="toggleMobileMenu()"]');
            if (menu && !toggleBtn && !menu.contains(e.target)) {
                menu.classList.add('opacity-0', 'invisible', '-translate-y-2');
                menu.classList.remove('opacity-100', 'visible', 'translate-y-0');
                resetMobileNavigationSearch();
            }
        });

        (function initHVACCanvas() {
            var canvas = document.getElementById('bg-canvas');
            var ctx = canvas.getContext('2d', { alpha: true });
            var width, height;
            var particles = [];
            var particleCount = 52;
            var colors = ['56, 189, 248', '14, 165, 233', '52, 211, 153', '99, 102, 241'];
            var sprites = colors.map(function(rgb) {
                var sc = document.createElement('canvas');
                sc.width = 128; sc.height = 28;
                var sctx = sc.getContext('2d');
                var grad = sctx.createLinearGradient(14, 14, 114, 14);
                grad.addColorStop(0, 'rgba(' + rgb + ', 0)');
                grad.addColorStop(0.5, 'rgba(' + rgb + ', 1)');
                grad.addColorStop(1, 'rgba(' + rgb + ', 0)');
                sctx.shadowBlur = 12; sctx.shadowColor = 'rgba(' + rgb + ', 0.65)';
                sctx.strokeStyle = grad; sctx.lineWidth = 2; sctx.lineCap = 'round';
                sctx.beginPath(); sctx.moveTo(14, 14); sctx.lineTo(114, 14); sctx.stroke();
                return sc;
            });

            var resizeTimer = 0;
            function resize() { width = canvas.width = window.innerWidth; height = canvas.height = window.innerHeight; }
            window.addEventListener('resize', function() {
                clearTimeout(resizeTimer);
                resizeTimer = setTimeout(resize, 120);
            }, { passive: true });
            resize();

            var isScrolling = false, scrollTimer = 0;
            window.addEventListener('scroll', function() {
                if (!isScrolling) {
                    isScrolling = true;
                    document.body.classList.add('is-scrolling');
                }
                clearTimeout(scrollTimer);
                scrollTimer = setTimeout(function() {
                    isScrolling = false;
                    document.body.classList.remove('is-scrolling');
                }, 130);
            }, { passive: true });

            function Particle() { this.reset(); }
            Particle.prototype.reset = function() {
                this.x = Math.random() * width; this.y = Math.random() * height;
                this.length = Math.random() * 80 + 30; this.speed = Math.random() * 1.8 + 0.6;
                this.thickness = Math.random() * 1.2 + 0.65; this.opacity = Math.random() * 0.35 + 0.12;
                this.sprite = sprites[Math.floor(Math.random() * sprites.length)];
                this.angle = (Math.random() * 15 - 7.5) * (Math.PI / 180);
                this.cos = Math.cos(this.angle); this.sin = Math.sin(this.angle);
            };
            Particle.prototype.update = function(scale) {
                this.x += this.cos * this.speed * 2.2 * scale; this.y += this.sin * this.speed * 0.4 * scale;
                if (this.x - this.length > width) { this.x = -this.length; this.y = Math.random() * height; }
            };
            Particle.prototype.draw = function() {
                ctx.save();
                ctx.globalAlpha = this.opacity;
                ctx.translate(this.x, this.y);
                ctx.rotate(this.angle);
                var drawW = this.length * 1.28, drawH = 22 * this.thickness;
                ctx.drawImage(this.sprite, -this.length * 0.14, -drawH * 0.5, drawW, drawH);
                ctx.restore();
            };
            for (var i = 0; i < particleCount; i++) { particles.push(new Particle()); }
            var lastTs = 0;
            function animate(ts) {
                requestAnimationFrame(animate);
                if (document.hidden || isScrolling) { lastTs = ts; return; }
                if (ts - lastTs < 32) return;
                var dtScale = lastTs ? Math.min(2.5, (ts - lastTs) / 16.67) : 1;
                lastTs = ts;
                ctx.clearRect(0, 0, width, height);
                for (var i = 0; i < particles.length; i++) { particles[i].update(dtScale); particles[i].draw(); }
            }
            requestAnimationFrame(animate);
        })();

        var audioCtx = null;
        var ambientAudioEnabled = true;
        var ambientAudioStarted = false;
        var ambientMusicPlayPending = false;
        var ambientAudioType = 'positive';
        var ambientActiveType = null;
        var ambientVolume = 28;
        var ambientAudioSources = [];
        var ambientAudioNodes = [];
        var ambientMasterGain = null;
        var ambientSoundCloudWidget = null;
        var ambientSoundCloudReady = false;
        var ambientSoundCloudFrameRequested = false;
        var ambientYouTubePlayer = null;
        var ambientYouTubePlayerReady = false;
        var ambientYouTubeVideoId = null;
        var ambientYouTubeApiLoading = false;
        var ambientAudioRequestId = 0;

        function ambientAudioName(type) {
            if (type === 'positive') return 'positve chill-hop';
            if (type === 'rain') return 'Mưa nhẹ';
            if (type === 'chill') return 'Chill ambient';
            if (type === 'youtube') return 'YouTube';
            if (type === 'soundcloud') return 'Ông Trời Làm Tội Anh Chưa';
            return 'Gió HVAC';
        }

        function bindAmbientSoundCloudWidget() {
            var frame = document.getElementById('ambientSoundCloudFrame');
            if (!frame || !window.SC || !window.SC.Widget || ambientSoundCloudWidget) return;
            ambientSoundCloudWidget = window.SC.Widget(frame);
            ambientSoundCloudWidget.bind(window.SC.Widget.Events.READY, function() {
                ambientSoundCloudReady = true;
                ambientSoundCloudWidget.setVolume(ambientVolume);
                if (ambientAudioEnabled && ambientAudioType === 'soundcloud') startAmbientAudio();
            });
            ambientSoundCloudWidget.bind(window.SC.Widget.Events.PLAY, function() {
                if (!ambientAudioEnabled || ambientAudioType !== 'soundcloud') {
                    ambientSoundCloudWidget.pause();
                    return;
                }
                ambientAudioStarted = true;
                ambientActiveType = 'soundcloud';
                updateAmbientAudioControls();
            });
            ambientSoundCloudWidget.bind(window.SC.Widget.Events.PAUSE, function() {
                if (ambientActiveType === 'soundcloud') {
                    ambientAudioStarted = false;
                    ambientActiveType = null;
                    updateAmbientAudioControls();
                }
            });
            ambientSoundCloudWidget.bind(window.SC.Widget.Events.FINISH, function() {
                if (ambientAudioEnabled && ambientAudioType === 'soundcloud') {
                    ambientSoundCloudWidget.seekTo(0);
                    ambientSoundCloudWidget.play();
                }
            });
            ambientSoundCloudWidget.bind(window.SC.Widget.Events.ERROR, function() {
                ambientAudioStarted = false;
                ambientActiveType = null;
                var status = document.getElementById('ambientAudioStatus');
                if (status) status.textContent = 'SoundCloud không phát được bài này; thử bấm nút phát trong khung bên trên';
                updateAmbientAudioControls();
            });
        }

        function initializeAmbientSoundCloud() {
            var frame = document.getElementById('ambientSoundCloudFrame');
            if (!frame || ambientSoundCloudWidget || ambientSoundCloudFrameRequested) return;
            ambientSoundCloudFrameRequested = true;
            frame.addEventListener('load', function() {
                var attempts = 0;
                function bindWhenReady() {
                    if (window.SC && window.SC.Widget) {
                        bindAmbientSoundCloudWidget();
                        return;
                    }
                    if (attempts++ < 25) {
                        setTimeout(bindWhenReady, 100);
                    } else {
                        ambientSoundCloudFrameRequested = false;
                        var status = document.getElementById('ambientAudioStatus');
                        if (status) status.textContent = 'SoundCloud không phát được bài này; thử bấm nút phát trong khung bên trên';
                    }
                }
                bindWhenReady();
            }, { once: true });
            var source = frame.getAttribute('data-src');
            if (source && (!frame.getAttribute('src') || frame.getAttribute('src') === 'about:blank')) frame.src = source;
        }

        function ambientAudioGain() {
            var presetLevel = ambientAudioType === 'chill' ? 0.30 : 0.15;
            return (ambientVolume / 100) * presetLevel;
        }

        function updateAmbientAudioControls() {
            var toggleText = document.getElementById('ambientAudioToggleText');
            var toggleButton = document.getElementById('ambientAudioToggle');
            var volumeValue = document.getElementById('ambientVolumeValue');
            var status = document.getElementById('ambientAudioStatus');
            if (toggleText) toggleText.textContent = ambientAudioEnabled ? 'Tắt âm thanh' : 'Bật âm thanh';
            if (toggleButton) toggleButton.setAttribute('aria-pressed', ambientAudioEnabled ? 'true' : 'false');
            if (volumeValue) volumeValue.textContent = ambientVolume + '%';
            if (status) {
                status.textContent = !ambientAudioEnabled ? 'Đã tắt' : (ambientAudioStarted ? 'Đang phát: ' + ambientAudioName(ambientActiveType || ambientAudioType) : 'Đang chờ quyền phát âm thanh');
            }
        }

        function setupAmbientAudioControls() {
            var volumeInput = document.getElementById('ambientVolume');
            var typeSelect = document.getElementById('ambientAudioType');
            var musicTrack = document.getElementById('ambientMusicTrack');
            var soundCloudPanel = document.getElementById('ambientSoundCloudPanel');
            var youtubePanel = document.getElementById('ambientYouTubePanel');
            try {
                var savedEnabled = localStorage.getItem('hvacAmbientAudioEnabledV2');
                var savedVolume = localStorage.getItem('hvacAmbientAudioVolumeV2');
                var savedType = localStorage.getItem('hvacAmbientAudioTypeV2');
                if (savedEnabled !== null) ambientAudioEnabled = savedEnabled === 'true';
                if (savedVolume !== null && !isNaN(Number(savedVolume))) ambientVolume = Math.max(0, Math.min(100, Number(savedVolume)));
                if (savedType === 'positive' || savedType === 'hvac' || savedType === 'rain' || savedType === 'chill' || savedType === 'soundcloud' || savedType === 'youtube') ambientAudioType = savedType;
            } catch (e) {}
            if (soundCloudPanel) soundCloudPanel.classList.toggle('hidden', ambientAudioType !== 'soundcloud');
            if (youtubePanel) youtubePanel.classList.toggle('hidden', ambientAudioType !== 'youtube');
            if (musicTrack) musicTrack.volume = ambientVolume / 100;
            if (typeSelect) {
                typeSelect.value = ambientAudioType;
                typeSelect.addEventListener('change', function() {
                    ambientAudioType = typeSelect.value;
                    if (soundCloudPanel) soundCloudPanel.classList.toggle('hidden', ambientAudioType !== 'soundcloud');
                    if (youtubePanel) youtubePanel.classList.toggle('hidden', ambientAudioType !== 'youtube');
                    try { localStorage.setItem('hvacAmbientAudioTypeV2', ambientAudioType); } catch (e) {}
                    stopAmbientAudio(true);
                    if (ambientAudioEnabled) startAmbientAudio();
                    updateAmbientAudioControls();
                });
            }
            if (volumeInput) {
                volumeInput.value = ambientVolume;
                volumeInput.addEventListener('input', function() {
                    ambientVolume = Number(volumeInput.value);
                    if (musicTrack) musicTrack.volume = ambientVolume / 100;
                    if (ambientSoundCloudWidget && ambientSoundCloudReady) ambientSoundCloudWidget.setVolume(ambientVolume);
                    if (ambientYouTubePlayer && ambientYouTubePlayerReady) ambientYouTubePlayer.setVolume(ambientVolume);
                    updateAmbientAudioControls();
                    try { localStorage.setItem('hvacAmbientAudioVolumeV2', String(ambientVolume)); } catch (e) {}
                    if (ambientAudioEnabled && ambientAudioStarted && ambientActiveType !== 'positive' && ambientMasterGain) {
                        ambientMasterGain.gain.setTargetAtTime(ambientAudioGain(), audioCtx.currentTime, 0.08);
                    }
                });
            }
            updateAmbientAudioControls();
        }

        function toggleAmbientAudio() {
            ambientAudioEnabled = !ambientAudioEnabled;
            try { localStorage.setItem('hvacAmbientAudioEnabledV2', String(ambientAudioEnabled)); } catch (e) {}
            if (ambientAudioEnabled) startAmbientAudio();
            else stopAmbientAudio();
            updateAmbientAudioControls();
        }

        function createAmbientNoisePath(filterSettings, level) {
            var sampleRate = audioCtx.sampleRate || 44100;
            var noiseBuffer = audioCtx.createBuffer(1, sampleRate * 2, sampleRate);
            var noiseData = noiseBuffer.getChannelData(0);
            for (var i = 0; i < noiseData.length; i++) noiseData[i] = Math.random() * 2 - 1;

            var source = audioCtx.createBufferSource();
            source.buffer = noiseBuffer;
            source.loop = true;
            var lastNode = source;
            filterSettings.forEach(function(settings) {
                var filter = audioCtx.createBiquadFilter();
                filter.type = settings.type;
                filter.frequency.value = settings.frequency;
                if (settings.Q) filter.Q.value = settings.Q;
                lastNode.connect(filter);
                lastNode = filter;
                ambientAudioNodes.push(filter);
            });
            var levelNode = audioCtx.createGain();
            levelNode.gain.value = level;
            lastNode.connect(levelNode);
            levelNode.connect(ambientMasterGain);
            ambientAudioNodes.push(levelNode);
            ambientAudioSources.push(source);
            source.start();
        }

        function startAmbientAudio() {
            if (!ambientAudioEnabled) return;
            if (ambientAudioStarted && ambientActiveType === ambientAudioType) {
                if (ambientActiveType === 'positive') {
                    var playingTrack = document.getElementById('ambientMusicTrack');
                    if (playingTrack) playingTrack.volume = ambientVolume / 100;
                } else if (ambientActiveType === 'soundcloud') {
                    if (ambientSoundCloudWidget && ambientSoundCloudReady) ambientSoundCloudWidget.setVolume(ambientVolume);
                } else if (ambientActiveType === 'youtube') {
                    if (ambientYouTubePlayer && ambientYouTubePlayerReady) {
                        ambientYouTubePlayer.setVolume(ambientVolume);
                        ambientYouTubePlayer.playVideo();
                    }
                } else if (ambientMasterGain) {
                    ambientMasterGain.gain.cancelScheduledValues(audioCtx.currentTime);
                    ambientMasterGain.gain.setTargetAtTime(ambientAudioGain(), audioCtx.currentTime, 0.12);
                }
                updateAmbientAudioControls();
                return;
            }
            if ((ambientAudioStarted || ambientMusicPlayPending) && ambientActiveType !== ambientAudioType) {
                stopAmbientAudio(true);
            }

            if (ambientAudioType === 'positive') {
                var musicTrack = document.getElementById('ambientMusicTrack');
                if (!musicTrack || ambientMusicPlayPending) return;
                musicTrack.volume = ambientVolume / 100;
                ambientActiveType = 'positive';
                ambientMusicPlayPending = true;
                var playRequestId = ++ambientAudioRequestId;
                try {
                    var playRequest = musicTrack.play();
                    if (playRequest && typeof playRequest.then === 'function') {
                        playRequest.then(function() {
                            if (playRequestId !== ambientAudioRequestId) {
                                musicTrack.pause();
                                return;
                            }
                            ambientMusicPlayPending = false;
                            if (!ambientAudioEnabled || ambientAudioType !== 'positive') {
                                musicTrack.pause();
                                ambientAudioStarted = false;
                                ambientActiveType = null;
                                return;
                            }
                            ambientAudioStarted = true;
                            updateAmbientAudioControls();
                        }).catch(function() {
                            if (playRequestId !== ambientAudioRequestId) return;
                            ambientMusicPlayPending = false;
                            ambientAudioStarted = false;
                            ambientActiveType = null;
                            updateAmbientAudioControls();
                            var status = document.getElementById('ambientAudioStatus');
                            if (ambientAudioEnabled && ambientAudioType === 'positive' && status) {
                                status.textContent = 'Chạm hoặc bấm bất kỳ đâu để bắt đầu phát';
                            }
                        });
                    } else {
                        ambientMusicPlayPending = false;
                        ambientAudioStarted = true;
                        updateAmbientAudioControls();
                    }
                } catch (e) {
                    ambientMusicPlayPending = false;
                    ambientActiveType = null;
                    var status = document.getElementById('ambientAudioStatus');
                    if (status) status.textContent = 'Chạm hoặc bấm bất kỳ đâu để bắt đầu phát';
                }
                return;
            }

            if (ambientAudioType === 'soundcloud') {
                var soundCloudStatus = document.getElementById('ambientAudioStatus');
                var soundCloudPanel = document.getElementById('ambientSoundCloudPanel');
                if (soundCloudPanel) soundCloudPanel.classList.remove('hidden');
                initializeAmbientSoundCloud();
                if (!ambientSoundCloudWidget || !ambientSoundCloudReady) {
                    if (soundCloudStatus) soundCloudStatus.textContent = 'SoundCloud đang tải; nếu chưa phát, bấm nút phát trong khung bên trên';
                    return;
                }
                ambientSoundCloudWidget.setVolume(ambientVolume);
                ambientActiveType = 'soundcloud';
                ambientSoundCloudWidget.play();
                updateAmbientAudioControls();
                return;
            }

            if (ambientAudioType === 'youtube') {
                var youtubeStatus = document.getElementById('ambientAudioStatus');
                var youtubePanel = document.getElementById('ambientYouTubePanel');
                if (youtubePanel) youtubePanel.classList.remove('hidden');
                if (!ambientYouTubeVideoId) {
                    if (youtubeStatus) youtubeStatus.textContent = 'Mở YouTube, sao chép link bài hát rồi dán vào ô bên trên';
                    return;
                }
                if (!ambientYouTubePlayer || !ambientYouTubePlayerReady) {
                    if (youtubeStatus) youtubeStatus.textContent = 'Đang tải trình phát YouTube…';
                    loadAmbientYouTubeApi();
                    return;
                }
                ambientYouTubePlayer.setVolume(ambientVolume);
                ambientActiveType = 'youtube';
                ambientYouTubePlayer.playVideo();
                updateAmbientAudioControls();
                return;
            }

            if (!audioCtx) {
                try { audioCtx = new (window.AudioContext || window.webkitAudioContext)(); }
                catch (e) {
                    var unsupportedStatus = document.getElementById('ambientAudioStatus');
                    if (unsupportedStatus) unsupportedStatus.textContent = 'Không thể phát âm thanh trên trình duyệt này';
                    return;
                }
            }
            if (audioCtx.state === 'suspended') audioCtx.resume().catch(function() {});
            try {
                ambientMasterGain = audioCtx.createGain();
                ambientMasterGain.gain.setValueAtTime(0, audioCtx.currentTime);
                ambientMasterGain.connect(audioCtx.destination);
                ambientAudioNodes = [ambientMasterGain];
                ambientAudioSources = [];

                if (ambientAudioType === 'hvac') {
                    createAmbientNoisePath([
                        { type: 'bandpass', frequency: 420, Q: 0.45 },
                        { type: 'lowpass', frequency: 1100 }
                    ], 1);
                    var humOscillator = audioCtx.createOscillator();
                    var humGain = audioCtx.createGain();
                    humOscillator.type = 'sine';
                    humOscillator.frequency.value = 58;
                    humGain.gain.value = 0.035;
                    humOscillator.connect(humGain);
                    humGain.connect(ambientMasterGain);
                    ambientAudioSources.push(humOscillator);
                    ambientAudioNodes.push(humGain);
                    humOscillator.start();
                } else if (ambientAudioType === 'rain') {
                    createAmbientNoisePath([
                        { type: 'highpass', frequency: 650 },
                        { type: 'lowpass', frequency: 6500 }
                    ], 0.48);
                } else {
                    [
                        { frequency: 174.61, level: 0.52 },
                        { frequency: 261.63, level: 0.36 },
                        { frequency: 349.23, level: 0.24 },
                        { frequency: 440.00, level: 0.16 }
                    ].forEach(function(tone) {
                        var oscillator = audioCtx.createOscillator();
                        var toneGain = audioCtx.createGain();
                        oscillator.type = 'triangle';
                        oscillator.frequency.value = tone.frequency;
                        toneGain.gain.value = tone.level;
                        oscillator.connect(toneGain);
                        toneGain.connect(ambientMasterGain);
                        ambientAudioSources.push(oscillator);
                        ambientAudioNodes.push(toneGain);
                        oscillator.start();
                    });
                }

                ambientAudioStarted = true;
                ambientActiveType = ambientAudioType;
                ambientMasterGain.gain.linearRampToValueAtTime(ambientAudioGain(), audioCtx.currentTime + 1.2);
                updateAmbientAudioControls();
            } catch (e) {
                ambientAudioSources.forEach(function(source) { try { source.stop(); } catch (stopError) {} });
                ambientAudioNodes.forEach(function(node) { try { node.disconnect(); } catch (disconnectError) {} });
                ambientAudioSources = [];
                ambientAudioNodes = [];
                ambientMasterGain = null;
                ambientAudioStarted = false;
                ambientActiveType = null;
                var status = document.getElementById('ambientAudioStatus');
                if (status) status.textContent = 'Không thể phát âm thanh trên trình duyệt này';
            }
        }

        function stopAmbientAudio(forceStop) {
            var musicTrack = document.getElementById('ambientMusicTrack');
            ambientAudioRequestId++;
            if (musicTrack) { try { musicTrack.pause(); } catch (e) {} }
            if (ambientSoundCloudWidget && ambientSoundCloudReady) { try { ambientSoundCloudWidget.pause(); } catch (e) {} }
            if (ambientYouTubePlayer && ambientYouTubePlayerReady) { try { ambientYouTubePlayer.pauseVideo(); } catch (e) {} }
            ambientAudioSources.forEach(function(source) { try { source.stop(); } catch (e) {} });
            ambientAudioNodes.forEach(function(node) { try { node.disconnect(); } catch (e) {} });
            ambientAudioSources = [];
            ambientAudioNodes = [];
            ambientMasterGain = null;
            ambientMusicPlayPending = false;
            ambientAudioStarted = false;
            ambientActiveType = null;
            updateAmbientAudioControls();
        }

        setupAmbientAudioControls();
        startAmbientAudio();
        function tryStartAmbientAudioFromGesture(e) {
            if (e && e.target && e.target.closest && e.target.closest('#ambientAudioToggle, #ambientAudioType, #ambientVolume, #ambientYouTubePanel, #ambientSoundCloudPanel')) return;
            if (ambientAudioEnabled && !ambientAudioStarted && !ambientMusicPlayPending) startAmbientAudio();
        }
        document.addEventListener('pointerdown', tryStartAmbientAudioFromGesture, true);
        document.addEventListener('click', tryStartAmbientAudioFromGesture, true);
        document.addEventListener('keydown', tryStartAmbientAudioFromGesture, true);

        function playPopSound() {
            try {
                if (!audioCtx) audioCtx = new (window.AudioContext || window.webkitAudioContext)();
                if (audioCtx.state === 'suspended') audioCtx.resume();
                var osc = audioCtx.createOscillator(); var gain = audioCtx.createGain();
                osc.type = 'sine'; osc.frequency.setValueAtTime(650, audioCtx.currentTime);
                osc.frequency.exponentialRampToValueAtTime(140, audioCtx.currentTime + 0.05);
                gain.gain.setValueAtTime(0.08, audioCtx.currentTime);
                gain.gain.linearRampToValueAtTime(0.001, audioCtx.currentTime + 0.05);
                osc.connect(gain); gain.connect(audioCtx.destination);
                osc.start(); osc.stop(audioCtx.currentTime + 0.055);
            } catch (e) {}
        }

        document.addEventListener('click', function(e) {
            var targetBtn = e.target.closest('.pop-btn, .kpi-card, .tab-btn, button, a[href^="#"]');
            if (targetBtn) {
                playPopSound();
                var rect = targetBtn.getBoundingClientRect();
                var ripple = document.createElement('span'); ripple.className = 'click-ripple';
                var size = Math.max(rect.width, rect.height) * 1.5;
                ripple.style.width = ripple.style.height = size + 'px';
                var x = e.clientX - rect.left - size / 2; var y = e.clientY - rect.top - size / 2;
                ripple.style.left = x + 'px'; ripple.style.top = y + 'px';
                targetBtn.appendChild(ripple);
                setTimeout(function() { ripple.remove(); }, 600);
            }
        });

        function wrapLabel(str, maxLen) {
            if (!maxLen) maxLen = 16;
            if (typeof str !== 'string' || str.length <= maxLen) return str;
            var words = str.split(' '); var lines = []; var currentLine = '';
            words.forEach(function(word) {
                if ((currentLine + ' ' + word).trim().length > maxLen) {
                    if (currentLine) lines.push(currentLine.trim()); currentLine = word;
                } else { currentLine = (currentLine + ' ' + word).trim(); }
            });
            if (currentLine) lines.push(currentLine.trim());
            return lines;
        }

        var mandatoryTooltipConfig = {
            callbacks: { title: function(tooltipItems) { var item = tooltipItems[0]; var label = item.chart.data.labels[item.dataIndex]; return Array.isArray(label) ? label.join(' ') : label; } }
        };

        function switchCalcTab(tabName) {
            document.querySelectorAll('.tab-btn').forEach(function(btn) { btn.classList.remove('active'); });
            document.getElementById('ductSizerPanel').classList.add('hidden');
            document.getElementById('grilleSizerPanel').classList.add('hidden');
            document.getElementById('masterPanel').classList.add('hidden');
            if (tabName === 'duct') { document.getElementById('tabDuctBtn').classList.add('active'); document.getElementById('ductSizerPanel').classList.remove('hidden'); }
            else if (tabName === 'grille') { document.getElementById('tabGrilleBtn').classList.add('active'); document.getElementById('grilleSizerPanel').classList.remove('hidden'); }
            else if (tabName === 'master') { document.getElementById('tabMasterBtn').classList.add('active'); document.getElementById('masterPanel').classList.remove('hidden'); }
        }

        /* Hệ số ma sát Darcy: laminar 64/Re; rối dùng Swamee-Jain làm giá trị đầu rồi lặp Colebrook-White (dùng chung cho Ống Gió & Ống Nước Lạnh) */
        function hvacDarcyFrictionFactor(re, relRough) {
            if (re <= 0) return 0;
            if (re < 2300) return 64 / re;
            var f = 0.25 / Math.pow(Math.log10(relRough / 3.7 + 5.74 / Math.pow(re, 0.9)), 2);
            for (var i = 0; i < 5; i++) {
                f = 1 / Math.pow(-2 * Math.log10(relRough / 3.7 + 2.51 / (re * Math.sqrt(f))), 2);
            }
            return f;
        }
        window.hvacDarcyFrictionFactor = hvacDarcyFrictionFactor;

        function huebscherDeqMm(wMm, hMm) {
            if (wMm <= 0 || hMm <= 0) return 0;
            return 1.30 * Math.pow(wMm * hMm, 0.625) / Math.pow(wMm + hMm, 0.25);
        }

        /* Tổn thất ma sát ống gió (Pa/m): Darcy-Weisbach + Colebrook-White (rho=1.2 kg/m3, mu=1.81e-5 Pa.s, eps=0.09mm ASHRAE) */
        function airDuctFrictionPaM(V_ms, D_mm) {
            if (V_ms <= 0 || D_mm <= 0) return 0;
            var rho_air = 1.2;
            var mu_air = 1.81e-5;
            var epsilon_duct = 0.09;
            var D_m = D_mm / 1000.0;
            var re = (rho_air * V_ms * D_m) / mu_air;
            var f = hvacDarcyFrictionFactor(re, (epsilon_duct / 1000.0) / D_m);
            return f * (rho_air * V_ms * V_ms / 2.0) / D_m;
        }

        function setDuctVel(vel) { document.getElementById('ductVelocityVal').value = vel; calculateDuctMetrics(); }

        function calculateDuctMetrics() {
            var rawQ = parseFloat(document.getElementById('ductFlowVal').value) || 0;
            var unitQ = document.getElementById('ductFlowUnit').value;
            var V_design = parseFloat(document.getElementById('ductVelocityVal').value) || 6.0;
            var H_mm = parseFloat(document.getElementById('ductHeightVal').value) || 300;
            var Q_m3s = unitQ === 'm3h' ? rawQ / 3600.0 : (unitQ === 'ls' ? rawQ / 1000.0 : rawQ * 0.000471947);
            var Area_req = V_design > 0 ? (Q_m3s / V_design) : 0;
            var H_m = H_mm / 1000.0;
            var W_exact_mm = H_m > 0 ? ((Area_req / H_m) * 1000.0) : 0;
            var W_std_mm = Math.max(150, Math.ceil(W_exact_mm / 50.0) * 50);
            var Area_actual = (W_std_mm / 1000.0) * H_m;
            var V_actual = Area_actual > 0 ? (Q_m3s / Area_actual) : 0;
            var Deq_mm = huebscherDeqMm(W_std_mm, H_mm);
            var aspect = Math.min(W_std_mm, H_mm) > 0 ? (Math.max(W_std_mm, H_mm) / Math.min(W_std_mm, H_mm)) : 1.0;
            var frictionPaM = (Deq_mm > 0 && V_actual > 0) ? airDuctFrictionPaM(V_actual, Deq_mm) : 0;

            document.getElementById('resDuctFlowM3s').innerText = Q_m3s.toFixed(3) + ' m³/s';
            document.getElementById('resDuctDeq').innerText = 'Ø ' + Math.round(Deq_mm) + ' mm';
            document.getElementById('resDuctArea').innerText = Area_req.toFixed(4) + ' m²';
            document.getElementById('resDuctSize').innerText = W_std_mm + ' x ' + H_mm + ' mm';
            document.getElementById('resDuctActualVel').innerText = V_actual.toFixed(2) + ' m/s';
            document.getElementById('resDuctFriction').innerText = frictionPaM.toFixed(2) + ' Pa/m';

            var alertBox = document.getElementById('ductAlertBox');
            var alertTitle = document.getElementById('ductAlertTitle');
            var alertMsg = document.getElementById('ductAlertMsg');
            var alertIcon = document.getElementById('ductAlertIcon');

            if (aspect > 4.0) {
                alertBox.className = 'p-4 rounded-xl border bg-rose-500/20 border-rose-500/40 text-rose-300 transition-all';
                alertIcon.innerText = '⚠️'; alertTitle.innerText = 'CẢNH BÁO: ASPECT RATIO QUÁ CAO (' + aspect.toFixed(2) + ' : 1)';
                alertMsg.innerText = 'Tỷ lệ W/H vượt quá giới hạn 4:1! Ống quá dẹt làm tăng ma sát phụ và nguy cơ võng tôn. Nên tăng chiều cao H khống chế.';
            } else if (V_actual > 8.0) {
                alertBox.className = 'p-4 rounded-xl border bg-amber-500/20 border-amber-500/40 text-amber-300 transition-all';
                alertIcon.innerText = '⚠️'; alertTitle.innerText = 'VẬN TỐC THỰC TẾ CAO (' + V_actual.toFixed(2) + ' m/s)';
                alertMsg.innerText = 'Vận tốc vượt quá 8.0 m/s phù hợp cho đường ống chính công nghiệp. Nếu dùng cho văn phòng sẽ gây tiếng ồn rung lắc ống.';
            } else {
                alertBox.className = 'p-4 rounded-xl border bg-emerald-500/20 border-emerald-500/40 text-emerald-300 transition-all';
                alertIcon.innerText = '✅'; alertTitle.innerText = 'KÍCH THƯỚC ĐẠT TIÊU CHUẨN DESIGN';
                alertMsg.innerText = 'Tỷ lệ Aspect Ratio W/H = ' + aspect.toFixed(2) + ' nằm trong ngưỡng an toàn (≤ 4:1). Tổn thất ma sát ' + frictionPaM.toFixed(2) + ' Pa/m tối ưu cho cột áp quạt.';
            }
        }

        function calculateGrilleMetrics() {
            var rawQ = parseFloat(document.getElementById('grilleFlowVal').value) || 0;
            var unitQ = document.getElementById('grilleFlowUnit').value;
            var W_mm = parseFloat(document.getElementById('grilleWVal').value) || 0;
            var H_mm = parseFloat(document.getElementById('grilleHVal').value) || 0;
            var freeAreaFactor = parseFloat(document.getElementById('grilleFreeArea').value) || 0.70;
            var Q_m3s = unitQ === 'ls' ? rawQ / 1000.0 : (unitQ === 'm3h' ? rawQ / 3600.0 : rawQ * 0.000471947);
            var neckArea = (W_mm / 1000.0) * (H_mm / 1000.0);
            var effArea = neckArea * freeAreaFactor;
            var velocity = effArea > 0 ? (Q_m3s / effArea) : 0;
            var aspect = H_mm > 0 ? (W_mm / H_mm) : 1.0;

            document.getElementById('resGrilleM3s').innerText = Q_m3s.toFixed(3) + ' m³/s';
            document.getElementById('resGrilleNeckArea').innerText = neckArea.toFixed(4) + ' m²';
            document.getElementById('resGrilleEffArea').innerText = effArea.toFixed(4) + ' m²';
            document.getElementById('resGrilleVel').innerText = velocity.toFixed(2) + ' m/s';
            document.getElementById('resGrilleAspect').innerText = aspect.toFixed(2);

            var alertBox = document.getElementById('grilleAlertBox');
            var alertTitle = document.getElementById('grilleAlertTitle');
            var alertMsg = document.getElementById('grilleAlertMsg');
            var alertIcon = document.getElementById('grilleAlertIcon');
            var resVelElem = document.getElementById('resGrilleVel');

            if (velocity <= 2.50) {
                resVelElem.className = 'text-xl sm:text-2xl font-extrabold text-emerald-400';
                alertBox.className = 'p-4 rounded-xl border bg-emerald-500/20 border-emerald-500/40 text-emerald-300 transition-all';
                alertIcon.innerText = '✅'; alertTitle.innerText = 'VẬN TỐC AN TOÀN (NC-30 ≤ NC-35)';
                alertMsg.innerText = 'Vận tốc gió bề mặt ' + velocity.toFixed(2) + ' m/s nằm trong ngưỡng tiêu chuẩn âm học. Miệng gió vận hành êm ái, không tạo ra tiếng rít.';
            } else if (velocity <= 3.00) {
                resVelElem.className = 'text-xl sm:text-2xl font-extrabold text-amber-400';
                alertBox.className = 'p-4 rounded-xl border bg-amber-500/20 border-amber-500/40 text-amber-300 transition-all';
                alertIcon.innerText = '⚠️'; alertTitle.innerText = 'NGUY CƠ ỒN NHẸ (NC-38 > NC-35)';
                alertMsg.innerText = 'Vận tốc gió bề mặt ' + velocity.toFixed(2) + ' m/s hơi cao cho văn phòng yên tĩnh. Nên tăng nhẹ kích thước cổ W x H.';
            } else {
                resVelElem.className = 'text-xl sm:text-2xl font-extrabold text-rose-400';
                alertBox.className = 'p-4 rounded-xl border bg-rose-500/20 border-rose-500/40 text-rose-300 transition-all';
                alertIcon.innerText = '⚠️'; alertTitle.innerText = 'CẢNH BÁO: ĐỘ ỒN CAO (HIGH NOISE ALERT)';
                alertMsg.innerText = 'Vận tốc gió bề mặt ' + velocity.toFixed(2) + ' m/s vượt quá ngưỡng 2.5 m/s! Khí thổi qua nan chớp gây ra tiếng rít xói tai. Cần mở rộng tiết diện cổ miệng gió.';
            }
        }

        document.addEventListener('DOMContentLoaded', function() {
            ['ductFlowVal', 'ductFlowUnit', 'ductVelocityVal', 'ductHeightVal'].forEach(function(id) {
                var elem = document.getElementById(id);
                if (elem) { elem.addEventListener('input', calculateDuctMetrics); elem.addEventListener('change', calculateDuctMetrics); }
            });
            ['grilleFlowVal', 'grilleFlowUnit', 'grilleWVal', 'grilleHVal', 'grilleFreeArea'].forEach(function(id) {
                var elem = document.getElementById(id);
                if (elem) { elem.addEventListener('input', calculateGrilleMetrics); elem.addEventListener('change', calculateGrilleMetrics); }
            });
            calculateDuctMetrics(); calculateGrilleMetrics();

            function renderGuideCharts() {
                if (renderGuideCharts.done || !window.Chart) return;
                renderGuideCharts.done = true;
            new Chart(document.getElementById('velocityMatrixChart').getContext('2d'), {
                type: 'bar',
                data: {
                    labels: ['Ống Chính VP', 'Ống Nhánh VP', 'Ống Hồi Về', 'Miệng Cấp VP', 'Nhà Xưởng Max'].map(function(l) { return wrapLabel(l, 14); }),
                    datasets: [{ label: 'Vận tốc max (m/s)', data: [6.5, 4.5, 4.0, 2.5, 10.0], backgroundColor: ['#0284C7', '#38BDF8', '#34D399', '#FBBF24', '#F43F5E'], borderRadius: 8 }]
                },
                options: { maintainAspectRatio: false, scales: { y: { beginAtZero: true, max: 12, grid: { color: 'rgba(255, 255, 255, 0.08)' }, ticks: { color: '#94A3B8' } }, x: { grid: { display: false }, ticks: { color: '#CBD5E1' } } }, plugins: { tooltip: mandatoryTooltipConfig, legend: { display: false } } }
            });

            new Chart(document.getElementById('frictionCurveChart').getContext('2d'), {
                type: 'line',
                data: {
                    labels: ['3.0 m/s', '4.5 m/s', '6.0 m/s', '7.5 m/s', '9.0 m/s'].map(function(l) { return wrapLabel(l, 14); }),
                    datasets: [{ label: 'Tổn thất ma sát Ø300 (Pa/m)', data: [3.0, 4.5, 6.0, 7.5, 9.0].map(function(v) { return Number(airDuctFrictionPaM(v, 300).toFixed(2)); }), borderColor: '#10B981', backgroundColor: 'rgba(16, 185, 129, 0.18)', fill: true, tension: 0.35, pointRadius: 6, pointBackgroundColor: '#10B981' }]
                },
                options: { maintainAspectRatio: false, scales: { y: { beginAtZero: true, grid: { color: 'rgba(255, 255, 255, 0.08)' }, ticks: { color: '#94A3B8' } }, x: { grid: { display: false }, ticks: { color: '#CBD5E1' } } }, plugins: { tooltip: mandatoryTooltipConfig, legend: { display: false } } }
            });

            new Chart(document.getElementById('aspectRatioPenaltyChart').getContext('2d'), {
                type: 'doughnut',
                data: {
                    labels: ['1:1 (Vuông)', '2:1 (Chuẩn)', '3:1 (Chấp nhận)', '4:1 (Giới hạn)', '5:1 (Cảnh báo)'].map(function(l) { return wrapLabel(l, 14); }),
                    datasets: [{ data: [100, 108, 118, 130, 150], backgroundColor: ['#34D399', '#38BDF8', '#FBBF24', '#F97316', '#F43F5E'], borderWidth: 2, borderColor: '#0B132B' }]
                },
                options: { maintainAspectRatio: false, plugins: { tooltip: mandatoryTooltipConfig, legend: { position: 'bottom', labels: { boxWidth: 10, color: '#CBD5E1', font: { size: 10 } } } } }
            });

            new Chart(document.getElementById('noiseVelocityChart').getContext('2d'), {
                type: 'line',
                data: {
                    labels: ['1.0 m/s (NC20)', '1.5 m/s (NC25)', '2.0 m/s (NC30)', '2.5 m/s (NC35)', '3.0 m/s (NC42)', '3.5 m/s (NC48)'].map(function(l) { return wrapLabel(l, 14); }),
                    datasets: [{ label: 'Chỉ số ồn NC', data: [20, 25, 30, 35, 42, 48], borderColor: '#F59E0B', backgroundColor: 'rgba(245, 158, 11, 0.18)', fill: true, tension: 0.35, pointRadius: 6, pointBackgroundColor: '#F59E0B' }]
                },
                options: { maintainAspectRatio: false, scales: { y: { min: 15, max: 55, grid: { color: 'rgba(255, 255, 255, 0.08)' }, ticks: { color: '#94A3B8' } }, x: { grid: { display: false }, ticks: { color: '#CBD5E1' } } }, plugins: { tooltip: mandatoryTooltipConfig, legend: { display: false } } }
            });
            }
            function scheduleGuideCharts() {
                if (window.requestIdleCallback) requestIdleCallback(renderGuideCharts, { timeout: 1600 });
                else setTimeout(renderGuideCharts, 90);
            }
            scheduleGuideCharts();
        });
    </script>
    <script src="https://w.soundcloud.com/player/api.js" defer></script>
    <script>
        (function initPremiumGalleryShowcase() {
            var cards = Array.prototype.slice.call(document.querySelectorAll(".hvac-gallery-card"));
            if (!cards.length) return;

            function playHoloScanSFX() {
                try {
                    if (!audioCtx) audioCtx = new (window.AudioContext || window.webkitAudioContext)();
                    if (audioCtx.state === "suspended") audioCtx.resume().catch(function () {});
                    var t0 = audioCtx.currentTime;
                    // Âm quét công nghệ Holo-CAD mềm, sang trọng (dual-harmonic shimmer + air whoosh)
                    var o1 = audioCtx.createOscillator(), o2 = audioCtx.createOscillator(), g = audioCtx.createGain();
                    o1.type = "sine"; o2.type = "triangle";
                    o1.frequency.setValueAtTime(340, t0);
                    o1.frequency.exponentialRampToValueAtTime(780, t0 + 0.18);
                    o1.frequency.exponentialRampToValueAtTime(620, t0 + 0.34);
                    o2.frequency.setValueAtTime(680, t0 + 0.04);
                    o2.frequency.exponentialRampToValueAtTime(1180, t0 + 0.24);
                    g.gain.setValueAtTime(0.0001, t0);
                    g.gain.linearRampToValueAtTime(0.065, t0 + 0.05);
                    g.gain.exponentialRampToValueAtTime(0.0001, t0 + 0.36);
                    o1.connect(g); o2.connect(g); g.connect(audioCtx.destination);
                    o1.start(t0); o2.start(t0 + 0.04);
                    o1.stop(t0 + 0.38); o2.stop(t0 + 0.38);
                } catch (e) {}
            }

            // Tạo Lightbox xem ảnh lớn sắc nét
            var lb = document.createElement("div");
            lb.id = "hvacGalleryLightbox";
            lb.setAttribute("role", "dialog");
            lb.setAttribute("aria-modal", "true");
            lb.innerHTML =
                '<div class="hvac-lightbox-dialog">' +
                    '<div class="relative bg-slate-950 flex items-center justify-center" style="min-height:280px;max-height:72vh">' +
                        '<img id="hvacLbImg" src="" alt="" referrerpolicy="no-referrer" class="max-h-[72vh] w-auto max-w-full object-contain select-none">' +
                        '<button type="button" id="hvacLbPrev" aria-label="Previous" class="absolute left-3 top-1/2 -translate-y-1/2 h-10 w-10 rounded-full border border-slate-600/80 bg-slate-900/85 text-lg font-bold text-white hover:border-sky-400 hover:bg-sky-500/30 transition">‹</button>' +
                        '<button type="button" id="hvacLbNext" aria-label="Next" class="absolute right-3 top-1/2 -translate-y-1/2 h-10 w-10 rounded-full border border-slate-600/80 bg-slate-900/85 text-lg font-bold text-white hover:border-sky-400 hover:bg-sky-500/30 transition">›</button>' +
                        '<button type="button" id="hvacLbClose" aria-label="Close" class="absolute right-3 top-3 h-9 w-9 rounded-full border border-slate-600/80 bg-slate-900/90 text-sm font-bold text-slate-200 hover:border-rose-400 hover:bg-rose-500/30 hover:text-white transition">✕</button>' +
                    '</div>' +
                    '<div class="p-4 sm:px-6 sm:py-4 border-t border-slate-800 flex flex-wrap items-center justify-between gap-3">' +
                        '<div>' +
                            '<span id="hvacLbBadge" class="inline-block rounded-full border border-sky-400/30 bg-sky-500/15 px-2.5 py-0.5 text-[10px] font-bold text-sky-300 mb-1"></span>' +
                            '<h4 id="hvacLbTitle" class="text-base font-bold text-white"></h4>' +
                            '<p id="hvacLbDesc" class="text-xs text-slate-300 mt-0.5"></p>' +
                        '</div>' +
                        '<span id="hvacLbCounter" class="text-xs font-bold text-slate-400 tabular-nums"></span>' +
                    '</div>' +
                '</div>';
            document.body.appendChild(lb);

            var activeIdx = 0;
            function hiResUrl(src) {
                return String(src || "").replace(/\/(\d+)px-/, function (_, w) {
                    return Number(w) < 960 ? "/960px-" : "/" + w + "px-";
                });
            }
            function showLightbox(idx) {
                activeIdx = (idx + cards.length) % cards.length;
                var card = cards[activeIdx];
                var img = card.querySelector(".hvac-gallery-image");
                var badge = card.querySelector(".hvac-gallery-image-button span.rounded-full");
                var title = card.querySelector("h3");
                var desc = card.querySelector(".p-4 p");
                var lbImg = document.getElementById("hvacLbImg");
                var origSrc = img ? img.src : "";
                var hdSrc = hiResUrl(origSrc);
                lbImg.onerror = function () {
                    lbImg.onerror = null;
                    if (origSrc && lbImg.src !== origSrc) lbImg.src = origSrc;
                };
                lbImg.src = hdSrc;
                lbImg.alt = img ? img.alt : "";
                document.getElementById("hvacLbBadge").textContent = badge ? badge.textContent : "";
                document.getElementById("hvacLbTitle").textContent = title ? title.textContent : "";
                document.getElementById("hvacLbDesc").textContent = desc ? desc.textContent : "";
                document.getElementById("hvacLbCounter").textContent = (activeIdx + 1) + " / " + cards.length;
                lb.classList.add("is-open");
            }
            function closeLightbox() { lb.classList.remove("is-open"); }
            lb.addEventListener("click", function (e) { if (e.target === lb) closeLightbox(); });
            document.getElementById("hvacLbClose").addEventListener("click", closeLightbox);
            document.getElementById("hvacLbPrev").addEventListener("click", function () { showLightbox(activeIdx - 1); });
            document.getElementById("hvacLbNext").addEventListener("click", function () { showLightbox(activeIdx + 1); });
            document.addEventListener("keydown", function (e) {
                if (!lb.classList.contains("is-open")) return;
                if (e.key === "Escape") closeLightbox();
                else if (e.key === "ArrowLeft") showLightbox(activeIdx - 1);
                else if (e.key === "ArrowRight") showLightbox(activeIdx + 1);
            });

            cards.forEach(function (card, idx) {
                var button = card.querySelector(".hvac-gallery-image-button");
                if (!button) return;

                // Thêm khung ngắm CAD + nút phóng to HD
                var hud = document.createElement("span");
                hud.className = "hvac-gallery-hud";
                hud.setAttribute("aria-hidden", "true");
                button.appendChild(hud);

                var zoomBtn = document.createElement("span");
                zoomBtn.className = "hvac-gallery-zoom-btn";
                zoomBtn.setAttribute("role", "button");
                zoomBtn.setAttribute("tabindex", "0");
                zoomBtn.setAttribute("title", "Xem ảnh lớn (HD)");
                zoomBtn.innerHTML = window.hvacIconMarkup("search");
                zoomBtn.addEventListener("click", function (e) {
                    e.stopPropagation();
                    showLightbox(idx);
                });
                zoomBtn.addEventListener("keydown", function (e) {
                    if (e.key === "Enter" || e.key === " ") {
                        e.preventDefault();
                        e.stopPropagation();
                        showLightbox(idx);
                    }
                });
                button.appendChild(zoomBtn);

                // Hiệu ứng nghiêng 3D Magnetic Tilt + Parallax theo chuột
                var tiltFrame = 0;
                var lastPointer = null;
                card.addEventListener("pointermove", function (e) {
                    if (e.pointerType === "touch" || card.classList.contains("gallery-holo-scan")) return;
                    lastPointer = { x: e.clientX, y: e.clientY };
                    if (tiltFrame) return;
                    tiltFrame = requestAnimationFrame(function () {
                        tiltFrame = 0;
                        if (!lastPointer || card.classList.contains("gallery-holo-scan")) return;
                        var rect = card.getBoundingClientRect();
                        var nx = Math.max(0, Math.min(1, (lastPointer.x - rect.left) / rect.width));
                        var ny = Math.max(0, Math.min(1, (lastPointer.y - rect.top) / rect.height));
                        var ry = (nx - 0.5) * 14;
                        var rx = (0.5 - ny) * 12;
                        if (!card.classList.contains("is-tilting")) card.classList.add("is-tilting");
                        card.style.setProperty("--rx", rx.toFixed(2) + "deg");
                        card.style.setProperty("--ry", ry.toFixed(2) + "deg");
                        card.style.setProperty("--ix", ((0.5 - nx) * 10).toFixed(1) + "px");
                        card.style.setProperty("--iy", ((0.5 - ny) * 8).toFixed(1) + "px");
                    });
                }, { passive: true });

                card.addEventListener("pointerleave", function () {
                    if (tiltFrame) cancelAnimationFrame(tiltFrame);
                    tiltFrame = 0;
                    lastPointer = null;
                    card.classList.remove("is-tilting");
                    card.style.setProperty("--rx", "0deg");
                    card.style.setProperty("--ry", "0deg");
                    card.style.setProperty("--ix", "0px");
                    card.style.setProperty("--iy", "0px");
                });

                // Bấm vào ảnh: Lật 3D Hologram + Tia Laser quét Blueprint CAD
                button.addEventListener("click", function (e) {
                    e.stopPropagation();
                    card.classList.remove("is-tilting", "gallery-holo-scan");
                    card.style.setProperty("--rx", "0deg");
                    card.style.setProperty("--ry", "0deg");
                    void card.offsetWidth;
                    card.classList.add("gallery-holo-scan");
                    playHoloScanSFX();
                });

                card.addEventListener("animationend", function (e) {
                    if (e.animationName === "hvacCardHoloFlip") {
                        card.classList.remove("gallery-holo-scan");
                    }
                });
            });
        })();
    </script>
    <script>
        function extractAmbientYouTubeVideoId(value) {
            var text = String(value || "").trim();
            if (/^[A-Za-z0-9_-]{11}$/.test(text)) return text;
            try {
                var parsed = new URL(/^[a-z]+:\/\//i.test(text) ? text : "https://" + text);
                var host = parsed.hostname.toLowerCase().replace(/^www\./, "");
                var videoId = "";
                if (host === "youtu.be") {
                    videoId = parsed.pathname.split("/").filter(Boolean)[0] || "";
                } else if (host === "youtube.com" || host === "m.youtube.com" || host === "music.youtube.com" || host === "youtube-nocookie.com") {
                    videoId = parsed.searchParams.get("v") || "";
                    if (!videoId) {
                        var match = parsed.pathname.match(/^\/(?:embed|shorts|live)\/([A-Za-z0-9_-]{11})/);
                        if (match) videoId = match[1];
                    }
                }
                return /^[A-Za-z0-9_-]{11}$/.test(videoId) ? videoId : "";
            } catch (e) {
                return "";
            }
        }

        function initializeAmbientYouTubePlayer() {
            var frame = document.getElementById("ambientYouTubeFrame");
            if (!frame || !ambientYouTubeVideoId || !window.YT || !window.YT.Player || ambientYouTubePlayer) return;
            if (!frame.src || frame.src === "about:blank" || frame.src.indexOf("/embed/" + ambientYouTubeVideoId) === -1) return;
            ambientYouTubePlayer = new window.YT.Player(frame, {
                events: {
                    onReady: function (event) {
                        ambientYouTubePlayerReady = true;
                        event.target.setVolume(ambientVolume);
                        if (ambientAudioEnabled && ambientAudioType === "youtube" && ambientYouTubeVideoId) event.target.playVideo();
                    },
                    onStateChange: function (event) {
                        if (event.data === window.YT.PlayerState.PLAYING) {
                            if (!ambientAudioEnabled || ambientAudioType !== "youtube") {
                                event.target.pauseVideo();
                                return;
                            }
                            ambientAudioStarted = true;
                            ambientActiveType = "youtube";
                            updateAmbientAudioControls();
                        } else if (event.data === window.YT.PlayerState.PAUSED) {
                            if (ambientActiveType === "youtube") {
                                ambientAudioStarted = false;
                                ambientActiveType = null;
                                updateAmbientAudioControls();
                            }
                        } else if (event.data === window.YT.PlayerState.ENDED && ambientAudioEnabled && ambientAudioType === "youtube") {
                            event.target.seekTo(0);
                            event.target.playVideo();
                        }
                    },
                    onError: function (event) {
                        ambientAudioStarted = false;
                        ambientActiveType = null;
                        var status = document.getElementById("ambientAudioStatus");
                        updateAmbientAudioControls();
                        if (status) {
                            if (event.data === 153) status.textContent = "YouTube không nhận được địa chỉ nguồn; mở trang qua GitHub Pages để phát";
                            else if (event.data === 100) status.textContent = "Video đã bị xóa hoặc đặt ở chế độ riêng tư";
                            else if (event.data === 101 || event.data === 150) status.textContent = "Video này không cho phép phát nhúng; thử một link YouTube khác";
                            else status.textContent = "YouTube không phát được video này; thử một link khác";
                        }
                    }
                }
            });
        }

        function loadAmbientYouTubeApi() {
            if (window.YT && window.YT.Player) {
                ambientYouTubeApiLoading = false;
                initializeAmbientYouTubePlayer();
                return;
            }
            if (ambientYouTubeApiLoading) return;
            ambientYouTubeApiLoading = true;
            var script = document.createElement('script');
            script.src = 'https://www.youtube.com/iframe_api';
            script.async = true;
            script.onerror = function() {
                ambientYouTubeApiLoading = false;
                var status = document.getElementById('ambientAudioStatus');
                if (status) status.textContent = 'Không thể phát âm thanh trên trình duyệt này';
            };
            document.head.appendChild(script);
        }

        function onYouTubeIframeAPIReady() {
            ambientYouTubeApiLoading = false;
            initializeAmbientYouTubePlayer();
        }

        function loadAmbientYouTubeTrack() {
            var input = document.getElementById("ambientYouTubeUrl");
            var status = document.getElementById("ambientAudioStatus");
            var panel = document.getElementById("ambientYouTubePanel");
            var typeSelect = document.getElementById("ambientAudioType");
            var videoId = extractAmbientYouTubeVideoId(input ? input.value : "");
            if (!videoId) {
                if (status) status.textContent = "Link chưa đúng; hãy dán link video hoặc Shorts từ YouTube";
                if (input) input.focus();
                return;
            }

            if (location.protocol === "file:") {
                var localFileMessage = "YouTube chặn phát khi mở file HTML trực tiếp. Tải bản này lên GitHub Pages rồi mở trang bằng địa chỉ https.";
                var websiteLink = document.getElementById("ambientYouTubeOpenLink");
                var websiteLabel = document.getElementById("ambientYouTubeOpenLabel");
                var playerShell = document.getElementById("ambientYouTubePlayerShell");
                var localNotice = document.getElementById("ambientYouTubeLocalNotice");
                if (websiteLink) websiteLink.href = "https://rulerb-hvac.github.io/camnanghvac/";
                if (websiteLabel) websiteLabel.textContent = "Mở website HTTPS để phát";
                if (playerShell) playerShell.classList.add("hidden");
                if (localNotice) localNotice.classList.remove("hidden");
                if (status) status.textContent = localFileMessage;
                return;
            }

            var playerShell = document.getElementById("ambientYouTubePlayerShell");
            var localNotice = document.getElementById("ambientYouTubeLocalNotice");
            if (playerShell) playerShell.classList.remove("hidden");
            if (localNotice) localNotice.classList.add("hidden");
            ambientYouTubeVideoId = videoId;
            ambientAudioType = "youtube";
            if (typeSelect) typeSelect.value = "youtube";
            if (panel) panel.classList.remove("hidden");
            if (!ambientAudioEnabled) {
                ambientAudioEnabled = true;
                try { localStorage.setItem("hvacAmbientAudioEnabledV2", "true"); } catch (e) {}
            }
            try { localStorage.setItem("hvacAmbientAudioTypeV2", "youtube"); } catch (e) {}

            var openLink = document.getElementById("ambientYouTubeOpenLink");
            var openLabel = document.getElementById("ambientYouTubeOpenLabel");
            if (openLink) openLink.href = "https://www.youtube.com/watch?v=" + encodeURIComponent(videoId);
            if (openLabel) openLabel.textContent = "Mở bài này trên YouTube";

            stopAmbientAudio(true);
            if (ambientYouTubePlayer && ambientYouTubePlayerReady) {
                ambientYouTubePlayer.setVolume(ambientVolume);
                ambientActiveType = "youtube";
                ambientYouTubePlayer.loadVideoById(videoId);
                updateAmbientAudioControls();
                return;
            }

            var frame = document.getElementById("ambientYouTubeFrame");
            if (!frame) return;
            var embedUrl = "https://www.youtube.com/embed/" + encodeURIComponent(videoId) + "?enablejsapi=1&controls=1&playsinline=1&rel=0";
            if (location.protocol === "http:" || location.protocol === "https:") embedUrl += "&origin=" + encodeURIComponent(location.origin);
            frame.src = embedUrl;
            ambientActiveType = "youtube";
            if (status) status.textContent = "Đang tải bài hát từ YouTube…";
            loadAmbientYouTubeApi();
            initializeAmbientYouTubePlayer();
            updateAmbientAudioControls();
        }
    </script>
    <script>
        (function initHapProModule() {
            'use strict';

            var RAD = Math.PI / 180;
            var DEG = 180 / Math.PI;

            /* ASHRAE Fundamentals Ch.18 Table 6: Daily Temperature Range Fractions (h=0..23 solar time; 5=Tmin, 15=Tmax) */
            var ASHRAE_DR_FRAC = [
                0.82, 0.87, 0.92, 0.96, 0.99, 1.00,
                0.98, 0.93, 0.84, 0.71, 0.56, 0.39,
                0.23, 0.11, 0.03, 0.00, 0.03, 0.10,
                0.21, 0.34, 0.47, 0.58, 0.68, 0.76
            ];

            /* ASHRAE Fundamentals Clear-Sky Monthly Solar Coefficients (21st day, SI units: A W/m2, B, C, declination deg) */
            var ASHRAE_SOLAR_MONTH = [
                null,
                { n: 21,  A: 1230, B: 0.142, C: 0.058, decl: -20.0 },
                { n: 52,  A: 1215, B: 0.144, C: 0.060, decl: -10.8 },
                { n: 80,  A: 1186, B: 0.156, C: 0.071, decl:   0.0 },
                { n: 111, A: 1136, B: 0.180, C: 0.097, decl:  11.6 },
                { n: 141, A: 1104, B: 0.196, C: 0.121, decl:  20.0 },
                { n: 172, A: 1088, B: 0.205, C: 0.134, decl:  23.45},
                { n: 202, A: 1085, B: 0.207, C: 0.136, decl:  20.6 },
                { n: 233, A: 1107, B: 0.201, C: 0.122, decl:  12.3 },
                { n: 264, A: 1151, B: 0.177, C: 0.092, decl:   0.0 },
                { n: 294, A: 1192, B: 0.160, C: 0.073, decl: -10.5 },
                { n: 325, A: 1221, B: 0.149, C: 0.063, decl: -19.8 },
                { n: 355, A: 1233, B: 0.142, C: 0.057, decl: -23.45}
            ];

            var ORIENT_AZ = { N: 0, NE: 45, E: 90, SE: 135, S: 180, SW: 225, W: 270, NW: 315 };

            /* 24-hour Conduction Time Series (CTS, sum = 1.0000) derived from multi-layer Fourier periodic heat transfer */
            var CTS_SERIES = {
                curtain:    [0.4174, 0.5125, 0.0632, 0.0062, 0.0006, 0.0001, 0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],
                wallLight:  [0.2706, 0.5401, 0.1528, 0.0298, 0.0055, 0.001, 0.0002, 0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],
                wallMedium: [0.013, 0.1312, 0.2008, 0.1731, 0.1311, 0.0962, 0.07, 0.0509, 0.0369, 0.0268, 0.0194, 0.0141, 0.0102, 0.0074, 0.0054, 0.0039, 0.0028, 0.0021, 0.0015, 0.0011, 0.0008, 0.0006, 0.0004, 0.0003],
                wallHeavy:  [0.0104, 0.0159, 0.0376, 0.062, 0.0774, 0.0832, 0.0825, 0.0781, 0.0719, 0.0651, 0.0584, 0.052, 0.0462, 0.0409, 0.0361, 0.0319, 0.0281, 0.0248, 0.0218, 0.0192, 0.0169, 0.0149, 0.0131, 0.0116],
                roofLight:  [0.3596, 0.5251, 0.0971, 0.0153, 0.0024, 0.0004, 0.0001, 0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0],
                roofMedium: [0.0201, 0.0522, 0.0756, 0.0759, 0.0713, 0.0663, 0.0616, 0.0573, 0.0532, 0.0495, 0.046, 0.0427, 0.0397, 0.0369, 0.0343, 0.0318, 0.0296, 0.0275, 0.0255, 0.0237, 0.0221, 0.0205, 0.019, 0.0177],
                roofHeavy:  [0.0259, 0.0278, 0.038, 0.049, 0.0557, 0.0582, 0.0581, 0.0567, 0.0547, 0.0525, 0.0501, 0.0479, 0.0456, 0.0435, 0.0414, 0.0395, 0.0376, 0.0358, 0.0341, 0.0325, 0.031, 0.0295, 0.0281, 0.0268]
            };

            /* ASHRAE Fundamentals Ch.18 Tables 19 & 20: Radiant Time Series (50% glass) */
            var RTS_SERIES = {
                light_carpet:    { nonsolar: [0.60, 0.18, 0.08, 0.04, 0.03, 0.02, 0.02, 0.01, 0.01, 0.01, 0,0,0,0,0,0,0,0,0,0,0,0,0,0],
                                   solar:    [0.64, 0.17, 0.08, 0.04, 0.02, 0.02, 0.01, 0.01, 0.01, 0,0,0,0,0,0,0,0,0,0,0,0,0,0,0] },
                medium_carpet:   { nonsolar: [0.49, 0.17, 0.09, 0.05, 0.04, 0.03, 0.02, 0.02, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0,0,0,0,0,0,0],
                                   solar:    [0.54, 0.16, 0.08, 0.05, 0.03, 0.02, 0.02, 0.02, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0,0,0,0,0,0,0,0] },
                heavy_carpet:    { nonsolar: [0.41, 0.15, 0.08, 0.05, 0.04, 0.03, 0.03, 0.02, 0.02, 0.02, 0.02, 0.02, 0.02, 0.02, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0,0,0],
                                   solar:    [0.45, 0.15, 0.08, 0.05, 0.04, 0.03, 0.03, 0.02, 0.02, 0.02, 0.02, 0.02, 0.02, 0.01, 0.01, 0.01, 0.01, 0.01, 0,0,0,0,0,0] },
                medium_nocarpet: { nonsolar: [0.32, 0.14, 0.10, 0.07, 0.06, 0.05, 0.04, 0.03, 0.03, 0.03, 0.02, 0.02, 0.02, 0.02, 0.01, 0.01, 0.01, 0.01, 0.01, 0,0,0,0,0],
                                   solar:    [0.27, 0.15, 0.11, 0.08, 0.07, 0.05, 0.04, 0.04, 0.03, 0.03, 0.02, 0.02, 0.02, 0.02, 0.01, 0.01, 0.01, 0.01, 0.01, 0,0,0,0,0] },
                heavy_nocarpet:  { nonsolar: [0.22, 0.10, 0.08, 0.07, 0.06, 0.06, 0.05, 0.04, 0.04, 0.04, 0.04, 0.03, 0.03, 0.03, 0.02, 0.02, 0.02, 0.02, 0.01, 0.01, 0.01, 0,0,0],
                                   solar:    [0.19, 0.11, 0.09, 0.07, 0.07, 0.06, 0.05, 0.05, 0.04, 0.04, 0.04, 0.03, 0.03, 0.03, 0.02, 0.02, 0.02, 0.02, 0.01, 0.01, 0,0,0,0] }
            };

            var WALL_PRESETS = {
                wallHeavy:  { u: 2.00, vi: 'Gạch 220mm (Nặng)', en: '220mm Brick (Heavy)', zh: '220mm 砖墙（重型）', ja: '220mm レンガ壁（重量）' },
                wallMedium: { u: 2.82, vi: 'Gạch 110mm (TB)', en: '110mm Brick (Med)', zh: '110mm 砖墙（中型）', ja: '110mm レンガ壁（中量）' },
                curtain:    { u: 0.67, vi: 'Vách nhẹ / Panel cách nhiệt', en: 'Insulated Panel', zh: '保温夹芯板（轻型）', ja: '断熱パネル・軽量壁' },
                wallLight:  { u: 1.00, vi: 'Tường khung nhẹ', en: 'Light Stud Wall', zh: '轻质隔墙（轻型）', ja: '軽量スタッド壁' }
            };
            var GLASS_PRESETS = {
                single_clr: { u: 5.7, shgc: 0.81, vi: 'Kính đơn trong (6mm)', en: 'Single Clear (6mm)', zh: '单层白玻（6mm）', ja: '単板透明ガラス (6mm)' },
