                single_ref: { u: 5.5, shgc: 0.55, vi: 'Kính phản quang đơn', en: 'Single Reflective', zh: '单层热反射玻璃', ja: '単板熱線反射ガラス' },
                double_clr: { u: 2.8, shgc: 0.70, vi: 'Kính hộp đôi thường', en: 'Double Clear IGU', zh: '双层中空普通玻璃', ja: '透明複層ガラス (IGU)' },
                double_le:  { u: 1.8, shgc: 0.42, vi: 'Kính hộp Low-E', en: 'Double Low-E IGU', zh: '双层 Low-E 中空玻璃', ja: 'Low-E 複層ガラス (IGU)' }
            };
            var WEATHER_PRESETS = {
                hanoi:   { lat: 21.03, month: 6, altM: 12,  tDbMax: 37.0, tWb: 28.0, dr: 7.5,  clearness: 0.95, rhoG: 0.20 },
                hcmc:    { lat: 10.82, month: 4, altM: 19,  tDbMax: 35.6, tWb: 26.8, dr: 7.8,  clearness: 0.95, rhoG: 0.20 },
                danang:  { lat: 16.05, month: 6, altM: 7,   tDbMax: 36.5, tWb: 27.6, dr: 7.6,  clearness: 0.95, rhoG: 0.20 },
                atlanta: { lat: 33.65, month: 7, altM: 313, tDbMax: 35.0, tWb: 23.9, dr: 10.6, clearness: 1.00, rhoG: 0.20 }
            };
            var ROOM_PRESETS = {
                office:      { lgt: 10, eq: 15, occSens: 75,  occLat: 55,  oaP: 10, oaA: 0.0, sched: 'office8_18', inf: 0.30, rts: 'medium_carpet' },
                residential: { lgt: 8,  eq: 12, occSens: 70,  occLat: 45,  oaP: 8,  oaA: 0.0, sched: 'res_night',  inf: 0.40, rts: 'medium_carpet' },
                classroom:   { lgt: 12, eq: 8,  occSens: 70,  occLat: 45,  oaP: 5,  oaA: 0.6, sched: 'school7_17', inf: 0.50, rts: 'medium_nocarpet' },
                retail:      { lgt: 15, eq: 20, occSens: 75,  occLat: 70,  oaP: 7.5,oaA: 0.6, sched: 'retail9_22', inf: 0.50, rts: 'heavy_nocarpet' },
                restaurant:  { lgt: 15, eq: 25, occSens: 95,  occLat: 120, oaP: 12, oaA: 0.0, sched: 'rest10_22',  inf: 0.60, rts: 'medium_nocarpet' },
                meeting:     { lgt: 12, eq: 10, occSens: 75,  occLat: 55,  oaP: 7.5,oaA: 0.3, sched: 'office8_18', inf: 0.20, rts: 'medium_carpet' },
                server:      { lgt: 10, eq: 400,occSens: 75,  occLat: 55,  oaP: 0,  oaA: 0.0, sched: 'continuous', inf: 0.00, rts: 'heavy_nocarpet' }
            };

            function makeSched(startH, endH) {
                var a = [];
                for (var h = 0; h < 24; h++) {
                    if (startH <= endH) a.push((h >= startH && h < endH) ? 1 : 0);
                    else a.push((h >= startH || h < endH) ? 1 : 0);
                }
                return a;
            }
            var SCHED_PRESETS = {
                office8_18: makeSched(8, 18),
                office8_20: makeSched(8, 20),
                school7_17: makeSched(7, 17),
                retail9_22: makeSched(9, 22),
                rest10_22:  makeSched(10, 22),
                res_night:  makeSched(18, 8),
                continuous: makeSched(0, 24)
            };

            function curLang() {
                var l = document.documentElement.lang || 'vi';
                return l.indexOf('zh') === 0 ? 'zh' : (l.indexOf('en') === 0 ? 'en' : (l.indexOf('ja') === 0 ? 'ja' : 'vi'));
            }
            function hapL(vi, en, zh, ja) { var l = curLang(); if (l === 'ja') return ja || (window.japaneseWords && window.japaneseWords[vi]) || en; return l === 'en' ? en : (l === 'zh' ? zh : vi); }
            function locStr() { return window.hvacNumberLocale ? window.hvacNumberLocale() : 'vi-VN'; }
            function fmtW(w) { return Math.round(w).toLocaleString(locStr()) + ' W'; }
            function escHtml(s) {
                return String(s == null ? '' : s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;').replace(/"/g,'&quot;');
            }

            /* Psychrometrics & Solar Physics (ASHRAE Fundamentals Ch.1, 14, 15, 18) */
            function patmFromAlt(altM) { return 101.325 * Math.pow(Math.max(0.1, 1 - 2.25577e-5 * (altM || 0)), 5.25588); }
            function satVaporPressureKpa(tC) { return 0.61094 * Math.exp((17.625 * tC) / (tC + 243.04)); }
            function humidityRatioFromRh(tC, rhPct, patm) {
                var pv = (Math.max(0, Math.min(100, rhPct)) / 100) * satVaporPressureKpa(tC);
                return 0.62198 * pv / Math.max(0.1, (patm || 101.325) - pv);
            }
            function humidityRatioFromWb(tDb, tWb, patm) {
                if (tWb >= tDb) return humidityRatioFromRh(tDb, 100, patm);
                var wSatWb = humidityRatioFromRh(tWb, 100, patm);
                var num = (2501 - 2.326 * tWb) * wSatWb - 1.006 * (tDb - tWb);
                var den = 2501 + 1.86 * tDb - 4.186 * tWb;
                return Math.max(0.0001, num / den);
            }
            function rhFromW(tDb, w, patm) {
                var pv = (w * patm) / (0.62198 + w);
                return Math.max(0, Math.min(100, (pv / satVaporPressureKpa(tDb)) * 100));
            }
            function wbFromRh(tDb, rhPct, patm) {
                var targetW = humidityRatioFromRh(tDb, rhPct, patm);
                var lo = -20, hi = tDb;
                for (var i = 0; i < 24; i++) {
                    var mid = (lo + hi) * 0.5;
                    if (humidityRatioFromWb(tDb, mid, patm) < targetW) lo = mid; else hi = mid;
                }
                return Number(((lo + hi) * 0.5).toFixed(1));
            }
            function airDensityMoist(tC, W, patm) {
                var va = 0.287042 * (tC + 273.15) * (1 + 1.6078 * W) / (patm || 101.325);
                return 1 / va;
            }
            function calcSolarHour(latDeg, month, h, clearness) {
                var m = ASHRAE_SOLAR_MONTH[month] || ASHRAE_SOLAR_MONTH[6];
                var phi = latDeg * RAD, dec = m.decl * RAD, ha = 15 * (h - 12) * RAD;
                var sinBeta = Math.sin(phi) * Math.sin(dec) + Math.cos(phi) * Math.cos(dec) * Math.cos(ha);
                if (sinBeta <= 0.005) return { sinBeta: 0, beta: 0, cosBeta: 1, azN: 180, iDN: 0, diffuseSkyC: m.C };
                var beta = Math.asin(Math.min(1, sinBeta)), cosBeta = Math.cos(beta);
                var sinAzS = (Math.cos(dec) * Math.sin(ha)) / Math.max(1e-6, cosBeta);
                var cosAzS = (sinBeta * Math.sin(phi) - Math.sin(dec)) / Math.max(1e-6, cosBeta * Math.cos(phi));
                var azFromSouth = Math.atan2(sinAzS, cosAzS) * DEG;
                var azN = (180 + azFromSouth + 360) % 360;
                var iDN = clearness * m.A / Math.exp(m.B / sinBeta);
                return { sinBeta: sinBeta, beta: beta, cosBeta: cosBeta, azN: azN, iDN: iDN, diffuseSkyC: m.C };
            }
            function surfaceIrradiance(sol, surfAzN, isRoof, rhoG) {
                if (sol.iDN <= 0) return { Ib: 0, Id: 0, Ir: 0, It: 0, cosTheta: 0, profileTan: 0 };
                if (isRoof) {
                    var IbR = sol.iDN * sol.sinBeta, IdR = sol.diffuseSkyC * sol.iDN;
                    return { Ib: IbR, Id: IdR, Ir: 0, It: IbR + IdR, cosTheta: sol.sinBeta, profileTan: 0 };
                }
                var cosGamma = Math.cos((sol.azN - surfAzN) * RAD), cosTheta = sol.cosBeta * cosGamma;
                var isSunlit = cosTheta > 0;
                var Ib = isSunlit ? sol.iDN * cosTheta : 0;
                var Y = Math.max(0.45, 0.55 + 0.437 * Math.max(-1, cosTheta) + 0.313 * Math.max(0, cosTheta) * Math.max(0, cosTheta));
                var Id = sol.diffuseSkyC * sol.iDN * Y;
                var Ir = 0.5 * rhoG * sol.iDN * (sol.diffuseSkyC + sol.sinBeta);
                var profileTan = isSunlit ? (Math.tan(sol.beta) / Math.max(0.05, cosGamma)) : 0;
                return { Ib: Ib, Id: Id, Ir: Ir, It: Ib + Id + Ir, cosTheta: Math.max(0, cosTheta), profileTan: profileTan };
            }
            function shgcAngularRatio(cosTheta) { return cosTheta <= 0 ? 0 : (1 - Math.pow(1 - Math.min(1, cosTheta), 2.6)); }
            function convolve24(series24, weights24) {
                var out = new Array(24);
                for (var h = 0; h < 24; h++) {
                    var s = 0;
                    for (var j = 0; j < 24; j++) s += weights24[j] * series24[(h - j + 24) % 24];
                    out[h] = s;
                }
                return out;
            }

            /* Core Engine 1: ASHRAE RTS 24-Hour Room Simulation */
            function simulateRoomRTS(room, weather) {
                var patm = patmFromAlt(weather.altM || 0);
                var rhoG = weather.rhoG != null ? weather.rhoG : 0.20;
                var cn = weather.clearness != null ? weather.clearness : 1.00;
                var WoutDes = weather.useWb
                    ? humidityRatioFromWb(weather.tDbMax, weather.tWb, patm)
                    : humidityRatioFromRh(weather.tDbMax, weather.rhAtMax, patm);
                var tIn = room.tIn;
                var WIn = humidityRatioFromRh(tIn, room.rhIn, patm);

                var tOut = [], WOut = [], solarHrs = [];
                for (var h = 0; h < 24; h++) {
                    var to = weather.tDbMax - ASHRAE_DR_FRAC[h] * weather.dr;
                    tOut.push(to);
                    WOut.push(Math.min(WoutDes, humidityRatioFromRh(to, 100, patm)));
                    solarHrs.push(calcSolarHour(weather.lat, weather.month, h, cn));
                }

                var wallConv = [], wallRad = [], roofConv = [], roofRad = [];
                for (var h = 0; h < 24; h++) { wallConv[h] = 0; wallRad[h] = 0; roofConv[h] = 0; roofRad[h] = 0; }

                (room.walls || []).forEach(function (w) {
                    if (w.area <= 0 || w.U <= 0) return;
                    var cts = room.disableRtsLag ? [1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0] : (CTS_SERIES[w.mass || 'wallMedium'] || CTS_SERIES.wallMedium);
                    var aOverH = w.colorAbs != null ? w.colorAbs : 0.038;
                    var az = ORIENT_AZ[w.orient] != null ? ORIENT_AZ[w.orient] : 180;
                    var solAir = [];
                    for (var h = 0; h < 24; h++) solAir.push(tOut[h] + aOverH * surfaceIrradiance(solarHrs[h], az, false, rhoG).It);
                    var ctsTe = convolve24(solAir, cts);
                    for (var h = 0; h < 24; h++) {
                        var q = w.U * w.area * (ctsTe[h] - tIn);
                        wallConv[h] += q * 0.54;
                        wallRad[h]  += q * 0.46;
                    }
                });

                if (room.roof && room.roof.area > 0 && room.roof.U > 0) {
                    var rCts = room.disableRtsLag ? [1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0] : (CTS_SERIES[room.roof.mass || 'roofMedium'] || CTS_SERIES.roofMedium);
                    var rAbs = room.roof.colorAbs != null ? room.roof.colorAbs : 0.045;
                    var rSolAir = [];
                    for (var h = 0; h < 24; h++) rSolAir.push(tOut[h] + rAbs * surfaceIrradiance(solarHrs[h], 180, true, rhoG).It - 3.9);
                    var rCtsTe = convolve24(rSolAir, rCts);
                    var roofConvFrac = room.roof.hasCeiling ? 0.50 : 0.25;
                    for (var h = 0; h < 24; h++) {
                        var qR = room.roof.U * room.roof.area * (rCtsTe[h] - tIn);
                        roofConv[h] += qR * roofConvFrac;
                        roofRad[h]  += qR * (1 - roofConvFrac);
                    }
                }

                (room.partitions || []).forEach(function (pt) {
                    if (pt.area <= 0 || pt.U <= 0) return;
                    for (var h = 0; h < 24; h++) {
                        var qP = pt.U * pt.area * ((pt.tAdj != null ? pt.tAdj : (tIn + 5)) - tIn);
                        wallConv[h] += qP * 0.54;
                        wallRad[h]  += qP * 0.46;
                    }
                });

                var winConv = [], winNonSolarRad = [], winSolarRad = [];
                for (var h = 0; h < 24; h++) { winConv[h] = 0; winNonSolarRad[h] = 0; winSolarRad[h] = 0; }

                (room.windows || []).forEach(function (win) {
                    if (win.area <= 0) return;
                    var az = ORIENT_AZ[win.orient] != null ? ORIENT_AZ[win.orient] : 180;
                    var iac = win.iac != null ? win.iac : 1.0;
                    var pf = win.overhangPF || 0;
                    var shadeBlend = Math.max(0, Math.min(1, (1 - iac) / 0.35));
                    for (var h = 0; h < 24; h++) {
                        var qWc = (win.U || 0) * win.area * (tOut[h] - tIn);
                        winConv[h] += qWc * 0.54;
                        winNonSolarRad[h] += qWc * 0.46;

                        var irr = surfaceIrradiance(solarHrs[h], az, false, rhoG);
                        var fShade = pf > 0 ? Math.min(1, pf * irr.profileTan) : 0;
                        var shgcBeam = win.shgc * shgcAngularRatio(irr.cosTheta);
                        var shgcDiff = win.shgc * 0.84;
                        var qBeam = win.area * irr.Ib * (1 - fShade) * shgcBeam * iac;
                        var qDiff = win.area * (irr.Id + irr.Ir) * shgcDiff * iac;

                        var uBeamRad = qBeam * (1 - shadeBlend);
                        var uDiffRad = qDiff * (1 - shadeBlend) * 0.63;
                        var uDiffConv = qDiff * (1 - shadeBlend) * 0.37;
                        var sTot = (qBeam + qDiff) * shadeBlend;
                        winSolarRad[h] += uBeamRad;
                        winNonSolarRad[h] += uDiffRad + sTot * 0.37;
                        winConv[h] += uDiffConv + sTot * 0.63;
                    }
                });

                var rtsSet = room.disableRtsLag
                    ? { nonsolar: [1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0], solar: [1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0] }
                    : (RTS_SERIES[room.rtsClass || 'medium_carpet'] || RTS_SERIES.medium_carpet);

                var occConv = [], occRad = [], occL = [];
                var lgtConv = [], lgtRad = [], eqConv = [], eqRad = [], eqL = [];
                var infS = [], infL = [], oaS = [], oaL = [], oaLpsHour = [];

                var volRoom = Math.max(0, room.area) * Math.max(0, room.height);
                var occRadFrac = 0.60;
                var lgtRadFrac = room.lgtRadFrac != null ? room.lgtRadFrac : 0.59;
                var lgtSpaceFrac = room.lgtSpaceFrac != null ? room.lgtSpaceFrac : 1.00;
                var eqRadFrac = room.eqRadFrac != null ? room.eqRadFrac : 0.30;

                for (var h = 0; h < 24; h++) {
                    var fOcc = room.schedOcc ? room.schedOcc[h] : 1;
                    var fLgt = room.schedLgt ? room.schedLgt[h] : 1;
                    var fEq  = room.schedEq  ? room.schedEq[h]  : 1;
                    var fOa  = room.schedOa  ? room.schedOa[h]  : 1;

                    var qOccS = room.people * (room.occSens != null ? room.occSens : 75) * fOcc;
                    occConv.push(qOccS * (1 - occRadFrac));
                    occRad.push(qOccS * occRadFrac);
                    occL.push(room.people * (room.occLat != null ? room.occLat : 55) * fOcc);

                    var qLgt = room.lgtW * fLgt * lgtSpaceFrac;
                    lgtConv.push(qLgt * (1 - lgtRadFrac));
                    lgtRad.push(qLgt * lgtRadFrac);

                    var qEq = room.eqW * fEq;
                    eqConv.push(qEq * (1 - eqRadFrac));
                    eqRad.push(qEq * eqRadFrac);
                    eqL.push((room.eqLatW || 0) * fEq);

                    var achNow = room.infMode === 'offOnly' ? (fOa > 0 ? 0 : (room.infAch || 0)) : (room.infAch || 0);
                    var mInf = ((achNow * volRoom) / 3600) * airDensityMoist(tOut[h], WOut[h], patm);
                    infS.push(mInf * (1.006 + 1.86 * WIn) * (tOut[h] - tIn) * 1000);
                    infL.push(mInf * (2501 + 1.86 * tOut[h]) * (WOut[h] - WIn) * 1000);

                    var vOaLps = (room.oaLpsPerPerson || 0) * room.people + (room.oaLpsPerM2 || 0) * room.area;
                    if (room.oaFixedLps != null) vOaLps = room.oaFixedLps;
                    oaLpsHour.push(vOaLps * fOa);
                    var mOa = ((vOaLps * fOa) / 1000) * airDensityMoist(tOut[h], WOut[h], patm);
                    var ervS = 1 - (room.ervSens || 0), ervL = 1 - (room.ervLat || 0);
                    oaS.push(Math.max(0, mOa * (1.006 + 1.86 * WIn) * (tOut[h] - tIn) * 1000 * ervS));
                    oaL.push(Math.max(0, mOa * (2501 + 1.86 * tOut[h]) * (WOut[h] - WIn) * 1000 * ervL));
                }

                /* Decompose Non-Solar RTS individually so component totals reconcile identically with Space Sensible */
                var cEnvRad = convolve24(wallRad.map(function (v, idx) { return v + roofRad[idx] + winNonSolarRad[idx]; }), rtsSet.nonsolar);
                var cWinSol = convolve24(winSolarRad, rtsSet.solar);
                var cOccRad = convolve24(occRad, rtsSet.nonsolar);
                var cLgtRad = convolve24(lgtRad, rtsSet.nonsolar);
                var cEqRad  = convolve24(eqRad,  rtsSet.nonsolar);

                var hourly = [], peakSpaceH = 0, peakH = 0;
                for (var h = 0; h < 24; h++) {
                    var envLoadH = wallConv[h] + roofConv[h] + winConv[h] + cEnvRad[h] + cWinSol[h];
                    var occLoadS = occConv[h] + cOccRad[h];
                    var lgtLoadH = lgtConv[h] + cLgtRad[h];
                    var eqLoadS  = eqConv[h]  + cEqRad[h];
                    var infLoadH = infS[h] + infL[h];

                    var spaceS = envLoadH + occLoadS + lgtLoadH + eqLoadS + infS[h];
                    var spaceL = occL[h] + eqL[h] + infL[h];
                    var spaceTot = spaceS + spaceL;
                    var oaTot = oaS[h] + oaL[h];
                    var totS = spaceS + oaS[h];
                    var totL = spaceL + oaL[h];
                    var tot = totS + totL;

                    hourly.push({
                        h: h, tOut: tOut[h],
                        envLoad: envLoadH, lgtLoad: lgtLoadH, eqLoadS: eqLoadS, eqLoadL: eqL[h],
                        occLoadS: occLoadS, occLoadL: occL[h],
                        infS: infS[h], infL: infL[h], infLoad: infLoadH,
                        spaceS: spaceS, spaceL: spaceL, spaceTot: spaceTot,
                        oaS: oaS[h], oaL: oaL[h], oaTot: oaTot, oaLps: oaLpsHour[h],
                        totS: totS, totL: totL, tot: tot
                    });
                    if (spaceTot > hourly[peakSpaceH].spaceTot) peakSpaceH = h;
                    if (tot > hourly[peakH].tot) peakH = h;
                }
                return { hourly: hourly, peakSpaceH: peakSpaceH, peakH: peakH, peakRow: hourly[peakH], peakSpaceRow: hourly[peakSpaceH], patm: patm, WoutDes: WoutDes };
            }

            /* Independent Reference Solver: 7-Day 15-min Dynamic Finite-Difference Multi-Layer Zone Heat Balance */
            var MASS_PARAMS = {
                curtain:    { capJm2K:  18000 }, wallLight:  { capJm2K:  45000 },
                wallMedium: { capJm2K: 175000 }, wallHeavy:  { capJm2K: 340000 },
                roofLight:  { capJm2K:  35000 }, roofMedium: { capJm2K: 210000 },
                roofHeavy:  { capJm2K: 420000 }
            };
            var ZONE_CAP_JM2K = {
                light_carpet: 65000, medium_carpet: 120000, heavy_carpet: 185000,
                medium_nocarpet: 260000, heavy_nocarpet: 390000
            };

            function simulateRoomDynamicHB(room, weather) {
                var patm = patmFromAlt(weather.altM || 0);
                var rhoG = weather.rhoG != null ? weather.rhoG : 0.20;
                var cn = weather.clearness != null ? weather.clearness : 1.00;
                var WoutDes = weather.useWb
                    ? humidityRatioFromWb(weather.tDbMax, weather.tWb, patm)
                    : humidityRatioFromRh(weather.tDbMax, weather.rhAtMax, patm);
                var tIn = room.tIn;
                var WIn = humidityRatioFromRh(tIn, room.rhIn, patm);

                var STEPS = 96, dt = 900, SUB = 6, subDt = dt / SUB;
                function interp24(arr, fHour) {
                    var h0 = Math.floor(fHour) % 24, h1 = (h0 + 1) % 24, t = fHour - Math.floor(fHour);
                    return arr[h0] * (1 - t) + arr[h1] * t;
                }
                var tOut24 = [], WOut24 = [], sol24 = [];
                for (var h = 0; h < 24; h++) {
                    var to = weather.tDbMax - ASHRAE_DR_FRAC[h] * weather.dr;
                    tOut24.push(to);
                    WOut24.push(Math.min(WoutDes, humidityRatioFromRh(to, 100, patm)));
                    sol24.push(calcSolarHour(weather.lat, weather.month, h, cn));
                }

                var wallStates = (room.walls || []).map(function (w) {
                    var mp = MASS_PARAMS[w.mass || 'wallMedium'] || MASS_PARAMS.wallMedium;
                    var Rtot = w.U > 0 ? (1 / w.U) : 100;
                    var aOverH = w.colorAbs != null ? w.colorAbs : 0.038;
                    var az = ORIENT_AZ[w.orient] != null ? ORIENT_AZ[w.orient] : 180;
                    var solAir24 = [];
                    for (var h = 0; h < 24; h++) solAir24.push(tOut24[h] + aOverH * surfaceIrradiance(sol24[h], az, false, rhoG).It);
                    return { area: w.area, U: w.U, C: (mp.capJm2K * w.area) / 3, Rseg: Rtot / 4, solAir24: solAir24, T: [tIn, tIn, tIn], convFrac: 0.54 };
                });
                if (room.roof && room.roof.area > 0 && room.roof.U > 0) {
                    var rm = MASS_PARAMS[room.roof.mass || 'roofMedium'] || MASS_PARAMS.roofMedium;
                    var rRtot = 1 / room.roof.U, rAbs = room.roof.colorAbs != null ? room.roof.colorAbs : 0.045;
                    var rSA24 = [];
                    for (var h = 0; h < 24; h++) rSA24.push(tOut24[h] + rAbs * surfaceIrradiance(sol24[h], 180, true, rhoG).It - 3.9);
                    wallStates.push({ area: room.roof.area, U: room.roof.U, C: (rm.capJm2K * room.roof.area) / 3, Rseg: rRtot / 4, solAir24: rSA24, T: [tIn, tIn, tIn], convFrac: room.roof.hasCeiling ? 0.50 : 0.25 });
                }

                var capZone = (ZONE_CAP_JM2K[room.rtsClass || 'medium_carpet'] || 120000) * Math.max(1, room.area);
                var uaMass = 5.5 * (3.2 * Math.max(1, room.area));
                var tMass = tIn;
                var hourlyLast = new Array(24);
                var volRoom = room.area * room.height;
                var occRadFrac = 0.60, lgtRadFrac = room.lgtRadFrac != null ? room.lgtRadFrac : 0.59, lgtSpaceFrac = room.lgtSpaceFrac != null ? room.lgtSpaceFrac : 1.00, eqRadFrac = room.eqRadFrac != null ? room.eqRadFrac : 0.30;

                for (var day = 0; day < 7; day++) {
                    for (var st = 0; st < STEPS; st++) {
                        var fh = st * 0.25, hIdx = Math.floor(fh);
                        var tO = interp24(tOut24, fh), wO = interp24(WOut24, fh);
                        var sol = calcSolarHour(weather.lat, weather.month, fh, cn);
                        var fOcc = room.schedOcc ? room.schedOcc[hIdx] : 1, fLgt = room.schedLgt ? room.schedLgt[hIdx] : 1;
                        var fEq = room.schedEq ? room.schedEq[hIdx] : 1, fOa = room.schedOa ? room.schedOa[hIdx] : 1;

                        var qRadInst = 0, qConvInst = 0;
                        for (var wi = 0; wi < wallStates.length; wi++) {
                            var ws = wallStates[wi];
                            if (ws.area <= 0 || ws.U <= 0) continue;
                            var tSA = interp24(ws.solAir24, fh), g = ws.area / ws.Rseg, qInSum = 0;
                            for (var sb = 0; sb < SUB; sb++) {
                                var q01 = g * (tSA - ws.T[0]), q12 = g * (ws.T[0] - ws.T[1]), q23 = g * (ws.T[1] - ws.T[2]), q3i = g * (ws.T[2] - tIn);
                                ws.T[0] += ((q01 - q12) / ws.C) * subDt; ws.T[1] += ((q12 - q23) / ws.C) * subDt; ws.T[2] += ((q23 - q3i) / ws.C) * subDt;
                                qInSum += q3i;
                            }
                            var qWA = qInSum / SUB;
                            qConvInst += qWA * ws.convFrac; qRadInst += qWA * (1 - ws.convFrac);
                        }
                        (room.partitions || []).forEach(function (pt) {
                            var qP = pt.U * pt.area * ((pt.tAdj != null ? pt.tAdj : (tIn + 5)) - tIn);
                            qConvInst += qP * 0.54; qRadInst += qP * 0.46;
                        });
                        (room.windows || []).forEach(function (win) {
                            if (win.area <= 0) return;
                            var qWc = (win.U || 0) * win.area * (tO - tIn);
                            qConvInst += qWc * 0.54; qRadInst += qWc * 0.46;
                            var az = ORIENT_AZ[win.orient] != null ? ORIENT_AZ[win.orient] : 180;
                            var iac = win.iac != null ? win.iac : 1.0, shadeBlend = Math.max(0, Math.min(1, (1 - iac) / 0.35));
                            var pf = win.overhangPF || 0, irr = surfaceIrradiance(sol, az, false, rhoG);
                            var fShade = pf > 0 ? Math.min(1, pf * irr.profileTan) : 0;
                            var qBeam = win.area * irr.Ib * (1 - fShade) * win.shgc * shgcAngularRatio(irr.cosTheta) * iac;
                            var qDiff = win.area * (irr.Id + irr.Ir) * win.shgc * 0.84 * iac;
                            qRadInst  += qBeam * (1 - shadeBlend) + qDiff * (1 - shadeBlend) * 0.63 + (qBeam + qDiff) * shadeBlend * 0.37;
                            qConvInst += qDiff * (1 - shadeBlend) * 0.37 + (qBeam + qDiff) * shadeBlend * 0.63;
                        });

                        var qOccS = room.people * (room.occSens != null ? room.occSens : 75) * fOcc;
                        var qOccL = room.people * (room.occLat != null ? room.occLat : 55) * fOcc;
                        var qLgt = room.lgtW * fLgt * lgtSpaceFrac, qEq = room.eqW * fEq, qEqL = (room.eqLatW || 0) * fEq;
                        qConvInst += qOccS * (1 - occRadFrac) + qLgt * (1 - lgtRadFrac) + qEq * (1 - eqRadFrac);
                        qRadInst  += qOccS * occRadFrac + qLgt * lgtRadFrac + qEq * eqRadFrac;

                        var qRadDirectAir = qRadInst * 0.12, qRadToMass = qRadInst * 0.88, qMassAvg = 0;
                        for (var sb = 0; sb < SUB; sb++) {
                            var qToAir = uaMass * (tMass - tIn);
                            tMass += ((qRadToMass - qToAir) / capZone) * subDt;
                            qMassAvg += qToAir;
                        }
                        qMassAvg /= SUB;

                        var achNow = room.infMode === 'offOnly' ? (fOa > 0 ? 0 : (room.infAch || 0)) : (room.infAch || 0);
                        var mInf = ((achNow * volRoom) / 3600) * airDensityMoist(tO, wO, patm);
                        var qInfS = mInf * (1.006 + 1.86 * WIn) * (tO - tIn) * 1000;
                        var qInfL = mInf * (2501 + 1.86 * tO) * (wO - WIn) * 1000;

                        var vOaLps = (room.oaLpsPerPerson || 0) * room.people + (room.oaLpsPerM2 || 0) * room.area;
                        if (room.oaFixedLps != null) vOaLps = room.oaFixedLps;
                        var mOa = ((vOaLps * fOa) / 1000) * airDensityMoist(tO, wO, patm);
                        var qOaS = Math.max(0, mOa * (1.006 + 1.86 * WIn) * (tO - tIn) * 1000 * (1 - (room.ervSens || 0)));
                        var qOaL = Math.max(0, mOa * (2501 + 1.86 * tO) * (wO - WIn) * 1000 * (1 - (room.ervLat || 0)));

                        var spaceS = qConvInst + qRadDirectAir + qMassAvg + qInfS, spaceL = qOccL + qEqL + qInfL;
                        if (day === 6 && Math.abs(fh - hIdx) < 1e-6) {
                            hourlyLast[hIdx] = { h: hIdx, totS: spaceS + qOaS, totL: spaceL + qOaL, tot: spaceS + spaceL + qOaS + qOaL };
                        }
                    }
                }
                var peakH = 0;
                for (var h = 0; h < 24; h++) if (hourlyLast[h].tot > hourlyLast[peakH].tot) peakH = h;
                return { hourly: hourlyLast, peakH: peakH, peakRow: hourlyLast[peakH] };
            }

            /* Project State (Multi-room) */
            function cloneRoom(r) { return JSON.parse(JSON.stringify(r)); }
            var DEFAULT_ROOM_NAMES = {
                r1: { vi: 'Phòng 1 · VP Hướng Tây', en: 'Room 1 · West Office', zh: '房间 1 · 西向办公室', ja: '部屋 1 · 西向きオフィス' },
                s1: { vi: 'P1 · VP Hướng Đông', en: 'R1 · East Office', zh: 'P1 · 东向办公室', ja: 'P1 · 東向きオフィス' },
                s2: { vi: 'P2 · VP Hướng Tây', en: 'R2 · West Office', zh: 'P2 · 西向办公室', ja: 'P2 · 西向きオフィス' },
                s3: { vi: 'P3 · Phòng Họp Tầng Mái', en: 'R3 · Top-Floor Meeting Room', zh: 'P3 · 顶层会议室', ja: 'P3 · 最上階会議室' },
                s4: { vi: 'P4 · Sảnh Kính Nam', en: 'R4 · South Glass Lobby', zh: 'P4 · 南向玻璃大厅', ja: 'P4 · 南向きガラスロビー' }
            };
            function translateDefaultRoomName(name, lang) {
                var n = String(name || '').trim();
                var l = lang || curLang();
                for (var k in DEFAULT_ROOM_NAMES) {
                    var entry = DEFAULT_ROOM_NAMES[k];
                    if (n === entry.vi || n === entry.en || n === entry.zh || n === entry.ja) return entry[l] || entry.vi;
                }
                var mNew = n.match(/^(?:Phòng|Room|房间|部屋)\s*(\d+)\s*·\s*(?:Không gian mới|New Space|新空间|新規スペース)$/);
                if (mNew) {
                    var idx = mNew[1];
                    return l === 'en' ? ('Room ' + idx + ' · New Space') : l === 'zh' ? ('房间 ' + idx + ' · 新空间') : l === 'ja' ? ('部屋 ' + idx + ' · 新規スペース') : ('Phòng ' + idx + ' · Không gian mới');
                }
                var mPlain = n.match(/^(?:Phòng|Room|房间|部屋)\s*(\d+)$/);
                if (mPlain) {
                    var pIdx = mPlain[1];
                    return l === 'en' ? ('Room ' + pIdx) : l === 'zh' ? ('房间 ' + pIdx) : l === 'ja' ? ('部屋 ' + pIdx) : ('Phòng ' + pIdx);
                }
                return n;
            }
            function createDefaultRoom(idx) {
                return {
                    id: 'r_' + Date.now() + '_' + Math.floor(Math.random() * 1000),
                    name: idx === 1 ? translateDefaultRoomName('Phòng 1 · VP Hướng Tây', curLang()) : translateDefaultRoomName('Phòng ' + idx + ' · Không gian mới', curLang()),
                    roomType: 'office', area: 40, height: 3.0, tIn: 24, rhIn: 50,
                    rtsClass: 'medium_carpet',
                    walls: [{ orient: 'W', area: 24, U: 2.0, mass: 'wallHeavy', colorAbs: 0.038 }],
                    roof: { area: 0, U: 0.76, mass: 'roofMedium', colorAbs: 0.052, hasCeiling: true },
                    partitions: [{ area: 0, U: 2.2, tAdj: 29 }],
                    windows: [{ orient: 'W', area: 8, glassType: 'double_clr', U: 2.8, shgc: 0.70, iac: 0.65, overhangPF: 0 }],
                    people: 8, occSens: 75, occLat: 55,
                    lgtDensity: 10, lgtSpaceFrac: 1.0,
                    eqDensity: 15, eqLatW: 0,
                    schedPreset: 'office8_18', sched24: SCHED_PRESETS.office8_18.slice(),
                    oaLpsPerPerson: 10, oaLpsPerM2: 0.0, ervEff: 0,
                    infAch: 0.30, infMode: 'always'
                };
            }
            function createSample4RoomProject() {
                return [
                    {
                        id: 'sr_1', name: translateDefaultRoomName('P1 · VP Hướng Đông', curLang()), roomType: 'office', area: 40, height: 3.0, tIn: 24, rhIn: 50, rtsClass: 'medium_carpet',
                        walls: [{ orient: 'E', area: 24, U: 2.0, mass: 'wallHeavy', colorAbs: 0.038 }],
                        roof: { area: 0, U: 0.76, mass: 'roofMedium', colorAbs: 0.052, hasCeiling: true },
                        partitions: [{ area: 0, U: 2.2, tAdj: 29 }],
                        windows: [{ orient: 'E', area: 10, glassType: 'double_le', U: 2.8, shgc: 0.55, iac: 0.70, overhangPF: 0 }],
                        people: 6, occSens: 75, occLat: 55, lgtDensity: 10, lgtSpaceFrac: 1.0, eqDensity: 15, eqLatW: 0,
                        schedPreset: 'office8_18', sched24: SCHED_PRESETS.office8_18.slice(), oaLpsPerPerson: 10, oaLpsPerM2: 0, ervEff: 0, infAch: 0.30, infMode: 'always'
                    },
                    {
                        id: 'sr_2', name: translateDefaultRoomName('P2 · VP Hướng Tây', curLang()), roomType: 'office', area: 40, height: 3.0, tIn: 24, rhIn: 50, rtsClass: 'medium_carpet',
                        walls: [{ orient: 'W', area: 24, U: 2.0, mass: 'wallHeavy', colorAbs: 0.038 }],
                        roof: { area: 0, U: 0.76, mass: 'roofMedium', colorAbs: 0.052, hasCeiling: true },
                        partitions: [{ area: 0, U: 2.2, tAdj: 29 }],
                        windows: [{ orient: 'W', area: 10, glassType: 'double_le', U: 2.8, shgc: 0.55, iac: 0.70, overhangPF: 0 }],
                        people: 6, occSens: 75, occLat: 55, lgtDensity: 10, lgtSpaceFrac: 1.0, eqDensity: 15, eqLatW: 0,
                        schedPreset: 'office8_18', sched24: SCHED_PRESETS.office8_18.slice(), oaLpsPerPerson: 10, oaLpsPerM2: 0, ervEff: 0, infAch: 0.30, infMode: 'always'
                    },
                    {
                        id: 'sr_3', name: translateDefaultRoomName('P3 · Phòng Họp Tầng Mái', curLang()), roomType: 'meeting', area: 55, height: 3.2, tIn: 23, rhIn: 50, rtsClass: 'medium_carpet',
                        walls: [], roof: { area: 55, U: 0.76, mass: 'roofMedium', colorAbs: 0.052, hasCeiling: true },
                        partitions: [{ area: 25, U: 2.2, tAdj: 28 }], windows: [],
                        people: 20, occSens: 75, occLat: 55, lgtDensity: 12, lgtSpaceFrac: 1.0, eqDensity: 10, eqLatW: 0,
                        schedPreset: 'office8_18', sched24: makeSched(9, 17), oaLpsPerPerson: 8, oaLpsPerM2: 0, ervEff: 0, infAch: 0.20, infMode: 'always'
                    },
                    {
                        id: 'sr_4', name: translateDefaultRoomName('P4 · Sảnh Kính Nam', curLang()), roomType: 'retail', area: 50, height: 3.5, tIn: 24, rhIn: 50, rtsClass: 'heavy_nocarpet',
                        walls: [{ orient: 'S', area: 20, U: 2.0, mass: 'wallHeavy', colorAbs: 0.038 }],
                        roof: { area: 0, U: 0.76, mass: 'roofMedium', colorAbs: 0.052, hasCeiling: true },
                        partitions: [{ area: 0, U: 2.2, tAdj: 29 }],
                        windows: [{ orient: 'S', area: 15, glassType: 'double_le', U: 2.8, shgc: 0.48, iac: 1.0, overhangPF: 0 }],
                        people: 10, occSens: 75, occLat: 55, lgtDensity: 12, lgtSpaceFrac: 1.0, eqDensity: 10, eqLatW: 0,
                        schedPreset: 'retail9_22', sched24: makeSched(10, 21), oaLpsPerPerson: 10, oaLpsPerM2: 0, ervEff: 0, infAch: 0.40, infMode: 'always'
                    }
                ];
            }

            var projectState = {
                city: 'hanoi', month: 6, lat: 21.03, altM: 12, tDbMax: 37.0, tWb: 28.0, rhAtMax: 51,
                dr: 7.5, clearness: 0.95, rhoG: 0.20, safetyPct: 10, supplyDt: 10,
                activeRoomIdx: 0, chartScope: 'building',
                rooms: [ createDefaultRoom(1) ]
            };

            var lastProjectOutput = null;
            var hapChartInstance = null;
            var _isSyncingForm = false;

            function numVal(id, def) {
                var e = document.getElementById(id);
                if (!e) return def;
                var v = parseFloat(e.value);
                return isFinite(v) ? v : def;
            }
            function copyWeather(city, wp) {
                return {
                    city: city, month: wp.month, lat: wp.lat, altM: wp.altM,
                    tDbMax: wp.tDbMax, tWb: wp.tWb, dr: wp.dr,
                    clearness: wp.clearness, rhoG: wp.rhoG
                };
            }

            function readWeatherFromUI() {
                var tDb = numVal('hapOutdoorTemp', NaN);
                var tWb = numVal('hapOutdoorWb', NaN);
                var tRh = numVal('hapOutdoorRh', NaN);
                return {
                    city: (document.getElementById('hapWeatherCity') || {}).value || 'hanoi',
                    month: parseInt((document.getElementById('hapDesignMonth') || {}).value, 10) || 6,
                    lat: numVal('hapLatitude', 21.03),
                    altM: Math.max(0, numVal('hapAltitude', 0)),
                    tDbMax: tDb,
                    tWb: tWb,
                    rhAtMax: tRh,
                    dr: Math.max(0, numVal('hapDailyRange', 7.5)),
                    clearness: Math.max(0.5, Math.min(1.2, numVal('hapClearness', 0.95))),
                    rhoG: Math.max(0, Math.min(0.8, numVal('hapGroundRefl', 0.2))),
                    useWb: true
                };
            }

            function writeWeatherToUI(w) {
                _isSyncingForm = true;
                var setV = function (id, val) { var e = document.getElementById(id); if (e) e.value = val; };
                if (w.city) setV('hapWeatherCity', w.city);
                setV('hapDesignMonth', w.month || 6);
                setV('hapLatitude', w.lat);
                setV('hapAltitude', w.altM != null ? w.altM : 12);
                setV('hapOutdoorTemp', w.tDbMax);
                setV('hapOutdoorWb', w.tWb);
                var patm = patmFromAlt(w.altM || 0);
                var rh = Math.round(rhFromW(w.tDbMax, humidityRatioFromWb(w.tDbMax, w.tWb, patm), patm));
                setV('hapOutdoorRh', rh);
                setV('hapDailyRange', w.dr);
                setV('hapClearness', w.clearness != null ? w.clearness : 0.95);
                setV('hapGroundRefl', w.rhoG != null ? w.rhoG : 0.20);
                _isSyncingForm = false;
            }

            function writeRoomToUI(room) {
                _isSyncingForm = true;
                var setV = function (id, val) { var e = document.getElementById(id); if (e) e.value = val; };
                setV('hapRoomName', room.name || '');
                setV('hapRoomType', room.roomType || 'office');
                setV('hapArea', room.area);
                setV('hapCeilingHeight', room.height);
                setV('hapIndoorTemp', room.tIn);
                setV('hapIndoorRh', room.rhIn);
                setV('hapRtsClass', room.rtsClass || 'medium_carpet');
                setV('hapRoofArea', room.roof ? room.roof.area : 0);
                setV('hapRoofMass', room.roof ? (room.roof.mass || 'roofMedium') : 'roofMedium');
                setV('hapRoofU', room.roof ? room.roof.U : 0.76);
                setV('hapRoofColor', room.roof ? String(room.roof.colorAbs != null ? room.roof.colorAbs : 0.052) : '0.052');
                var pt = (room.partitions && room.partitions[0]) || { area: 0, U: 2.2, tAdj: 29 };
                setV('hapPartArea', pt.area || 0);
                setV('hapPartU', pt.U != null ? pt.U : 2.2);
                setV('hapPartTadj', pt.tAdj != null ? pt.tAdj : 29);

                setV('hapPeople', room.people);
                var actKey = (room.occSens != null ? room.occSens : 75) + '|' + (room.occLat != null ? room.occLat : 55);
                var actSel = document.getElementById('hapOccActivity');
                if (actSel) {
                    var found = false;
                    for (var i = 0; i < actSel.options.length; i++) if (actSel.options[i].value === actKey) found = true;
                    if (!found) actSel.options[actSel.options.length] = new Option(room.occSens + 'S / ' + room.occLat + 'L W', actKey);
                    actSel.value = actKey;
                }
                setV('hapLightingDensity', room.lgtDensity);
                setV('hapLgtSpaceFrac', (room.lgtSpaceFrac != null ? room.lgtSpaceFrac : 1.0).toFixed(2));
                setV('hapEquipmentDensity', room.eqDensity);
                setV('hapEqLatentW', room.eqLatW || 0);
                setV('hapSchedulePreset', room.schedPreset || 'custom');
                setV('hapVentRate', room.oaLpsPerPerson);
                setV('hapVentAreaRate', room.oaLpsPerM2 || 0);
                setV('hapErvEff', room.ervEff || 0);
                setV('hapInfAch', room.infAch != null ? room.infAch : 0.30);
                setV('hapInfMode', room.infMode || 'always');

                renderWallList(room);
                renderWindowList(room);
                renderSched24Grid(room);
                _isSyncingForm = false;
            }

            function readActiveRoomFromUI() {
                var room = projectState.rooms[projectState.activeRoomIdx];
                if (!room) return null;
                var getF = function (id, def, minV) {
                    var e = document.getElementById(id), v = e ? parseFloat(e.value) : NaN;
                    if (!isFinite(v)) v = def;
                    return minV != null ? Math.max(minV, v) : v;
                };
                room.name = ((document.getElementById('hapRoomName') || {}).value || '').trim() || translateDefaultRoomName('Phòng ' + (projectState.activeRoomIdx + 1), curLang());
                room.roomType = (document.getElementById('hapRoomType') || {}).value || 'office';
                room.area = getF('hapArea', 0, 0);
                room.height = getF('hapCeilingHeight', 0, 0);
                room.tIn = getF('hapIndoorTemp', 24, 5);
                room.rhIn = Math.min(100, getF('hapIndoorRh', 50, 0));
                room.rtsClass = (document.getElementById('hapRtsClass') || {}).value || 'medium_carpet';

                room.roof = {
                    area: getF('hapRoofArea', 0, 0),
                    mass: (document.getElementById('hapRoofMass') || {}).value || 'roofMedium',
                    U: getF('hapRoofU', 0.76, 0),
                    colorAbs: numVal('hapRoofColor', 0.052),
                    hasCeiling: (document.getElementById('hapRoofMass') || {}).value !== 'roofHeavy'
                };
                room.partitions = [{
                    area: getF('hapPartArea', 0, 0),
                    U: getF('hapPartU', 2.2, 0),
                    tAdj: getF('hapPartTadj', 29)
                }];

                room.people = getF('hapPeople', 0, 0);
                var actParts = ((document.getElementById('hapOccActivity') || {}).value || '75|55').split('|');
                room.occSens = isFinite(parseFloat(actParts[0])) ? parseFloat(actParts[0]) : 75;
                room.occLat  = isFinite(parseFloat(actParts[1])) ? parseFloat(actParts[1]) : 55;
                room.lgtDensity = getF('hapLightingDensity', 0, 0);
                room.lgtSpaceFrac = numVal('hapLgtSpaceFrac', 1.0);
                room.eqDensity = getF('hapEquipmentDensity', 0, 0);
                room.eqLatW = getF('hapEqLatentW', 0, 0);
                room.oaLpsPerPerson = getF('hapVentRate', 0, 0);
                room.oaLpsPerM2 = getF('hapVentAreaRate', 0, 0);
                room.ervEff = Math.min(85, getF('hapErvEff', 0, 0));
                room.infAch = getF('hapInfAch', 0, 0);
                room.infMode = (document.getElementById('hapInfMode') || {}).value || 'always';
                return room;
            }

            function toEngineRoom(r) {
                var erv = (r.ervEff || 0) / 100;
                var sc = r.sched24 || SCHED_PRESETS.office8_18;
                return {
                    name: r.name, roomType: r.roomType || 'office', area: r.area, height: r.height, tIn: r.tIn, rhIn: r.rhIn,
                    rtsClass: r.rtsClass || 'medium_carpet',
                    walls: r.walls || [],
                    roof: r.roof,
                    partitions: r.partitions || [],
                    windows: r.windows || [],
                    people: r.people, occSens: r.occSens, occLat: r.occLat,
                    lgtW: (r.area || 0) * (r.lgtDensity || 0), lgtSpaceFrac: r.lgtSpaceFrac, lgtRadFrac: 0.59,
                    eqW: (r.area || 0) * (r.eqDensity || 0), eqLatW: r.eqLatW || 0, eqRadFrac: 0.30,
                    schedOcc: sc, schedLgt: sc, schedEq: sc, schedOa: sc,
                    oaLpsPerPerson: r.oaLpsPerPerson, oaLpsPerM2: r.oaLpsPerM2 || 0,
                    ervSens: erv, ervLat: erv,
                    infAch: r.infAch, infMode: r.infMode || 'always'
                };
            }

            /* Render Sub-UI Lists */
            function renderRoomsBar() {
                var bar = document.getElementById('hapRoomsBar');
                if (!bar) return;
                bar.innerHTML = projectState.rooms.map(function (rm, i) {
                    var act = i === projectState.activeRoomIdx;
                    var cls = act
                        ? 'border-cyan-400/60 bg-cyan-500/25 text-white shadow'
                        : 'border-slate-700 bg-slate-900/90 text-slate-300 hover:border-cyan-400/40';
                    return '<button type="button" onclick="hapProSelectRoom(' + i + ')" class="rounded-lg border px-2.5 py-1.5 text-xs font-bold transition ' + cls + '">' + escHtml(rm.name || ('Room ' + (i + 1))) + '</button>';
                }).join('');
                var delBtn = document.getElementById('hapDelRoomBtn');
                if (delBtn) delBtn.disabled = projectState.rooms.length <= 1;
            }

            function orientOptionsHtml(sel) {
                return ['N','NE','E','SE','S','SW','W','NW'].map(function (o) {
                    return '<option value="' + o + '"' + (o === sel ? ' selected' : '') + '>' + o + '</option>';
                }).join('');
            }

            function renderWallList(room) {
                var box = document.getElementById('hapWallList');
                if (!box) return;
                if (!room.walls || !room.walls.length) {
                    box.innerHTML = '<div class="rounded border border-dashed border-slate-700 p-2 text-center text-[11px] text-slate-400">' + hapL('Chưa có tường ngoại (coi như phòng nội tâm). Bấm + Thêm tường nếu có.', 'No exterior walls (interior wall boundary). Click + Add Wall if exposed.', '无外墙（按内区墙体处理）。如有外墙请点击添加。', '外壁がありません（内部ゾーンとして計算）。外壁がある場合は「+壁を追加」をクリックしてください。') + '</div>';
                    return;
                }
                box.innerHTML = room.walls.map(function (w, idx) {
                    var massOpts = ['wallHeavy','wallMedium','curtain','wallLight'].map(function (k) {
                        var lbl = WALL_PRESETS[k][curLang()] || WALL_PRESETS[k].vi;
                        return '<option value="' + k + '"' + (w.mass === k ? ' selected' : '') + '>' + lbl + '</option>';
                    }).join('');
                    var cVal = w.colorAbs != null ? w.colorAbs : 0.038;
                    return '<div class="grid grid-cols-6 items-end gap-2 rounded-lg border border-slate-800 bg-slate-950/75 p-3 text-xs">'
                        + '<div class="col-span-3 min-w-0"><label class="mb-1 block text-[10px] text-slate-400">' + hapL('Hướng','Dir','朝向', '方位') + '</label><select data-widx="' + idx + '" data-wfield="orient" class="hap-w-inp min-w-0 w-full rounded border border-slate-700 bg-slate-900 px-2 py-2 text-xs text-white">' + orientOptionsHtml(w.orient) + '</select></div>'
                        + '<div class="col-span-3 min-w-0"><label class="mb-1 block text-[10px] text-slate-400">' + hapL('DT (m²)','Area','面积', '面積 (m²)') + '</label><input type="number" min="0" step="0.5" data-widx="' + idx + '" data-wfield="area" value="' + w.area + '" class="hap-w-inp min-w-0 w-full rounded border border-slate-700 bg-slate-900 px-2 py-2 text-xs text-white"></div>'
                        + '<div class="col-span-6 min-w-0"><label class="mb-1 block text-[10px] text-slate-400">' + hapL('Vật liệu CTS','Wall CTS','墙体构造', '壁体CTS') + '</label><select data-widx="' + idx + '" data-wfield="mass" class="hap-w-inp min-w-0 w-full rounded border border-slate-700 bg-slate-900 px-2 py-2 text-xs text-white">' + massOpts + '</select></div>'
                        + '<div class="col-span-2 min-w-0"><label class="mb-1 block text-[10px] text-slate-400">U</label><input type="number" min="0" step="0.05" data-widx="' + idx + '" data-wfield="U" value="' + w.U + '" class="hap-w-inp min-w-0 w-full rounded border border-slate-700 bg-slate-900 px-2 py-2 text-xs text-white"></div>'
                        + '<div class="col-span-2 min-w-0"><label class="mb-1 block text-[10px] text-slate-400">α/h</label><select data-widx="' + idx + '" data-wfield="colorAbs" class="hap-w-inp min-w-0 w-full rounded border border-slate-700 bg-slate-900 px-2 py-2 text-xs text-white">'
                            + '<option value="0.026"' + (Math.abs(cVal-0.026)<0.005?' selected':'') + '>' + hapL('Sáng','Lt','浅', '明') + '</option>'
                            + '<option value="0.038"' + (Math.abs(cVal-0.038)<0.005?' selected':'') + '>' + hapL('TB','Md','中', '中') + '</option>'
                            + '<option value="0.052"' + (Math.abs(cVal-0.052)<0.005?' selected':'') + '>' + hapL('Tối','Dk','深', '暗') + '</option>'
                        + '</select></div>'
                        + '<div class="col-span-2 flex items-end justify-end"><button type="button" aria-label="' + hapL('Xóa tường','Remove wall','删除墙体', '壁を削除') + '" onclick="hapProRemoveWall(' + idx + ')" class="min-h-9 min-w-9 rounded bg-rose-500/20 px-2 py-2 text-xs font-bold text-rose-300 hover:bg-rose-500/40">✕</button></div>'
                        + '</div>';
                }).join('');
                box.querySelectorAll('.hap-w-inp').forEach(function (el) {
                    var handler = function () {
                        var rm = projectState.rooms[projectState.activeRoomIdx]; if (!rm) return;
                        var i = parseInt(el.getAttribute('data-widx'), 10), f = el.getAttribute('data-wfield');
                        var w = rm.walls[i]; if (!w) return;
                        if (f === 'orient') w.orient = el.value;
                        else if (f === 'mass') { w.mass = el.value; if (WALL_PRESETS[el.value]) w.U = WALL_PRESETS[el.value].u; renderWallList(rm); }
                        else w[f] = Math.max(0, parseFloat(el.value) || 0);
                        calculateHapMiniLoad();
                    };
                    el.addEventListener(el.tagName === 'SELECT' ? 'change' : 'input', handler);
                });
            }

            function renderWindowList(room) {
                var box = document.getElementById('hapWindowList');
                if (!box) return;
                if (!room.windows || !room.windows.length) {
                    box.innerHTML = '<div class="rounded border border-dashed border-slate-700 p-2 text-center text-[11px] text-slate-400">' + hapL('Không có mảng kính ngoài trời. Bấm + Thêm kính nếu có cửa sổ / vách kính.', 'No exterior glazing. Click + Add Window if applicable.', '无外窗/玻璃幕墙。如有请点击添加。', '外窓（ガラス面）がありません。窓・カーテンウォールがある場合は「+窓を追加」をクリックしてください。') + '</div>';
                    return;
                }
                box.innerHTML = room.windows.map(function (g, idx) {
                    var glassOpts = ['single_clr','single_ref','double_clr','double_le'].map(function (k) {
                        var lbl = GLASS_PRESETS[k][curLang()] || GLASS_PRESETS[k].vi;
                        return '<option value="' + k + '"' + (g.glassType === k ? ' selected' : '') + '>' + lbl + '</option>';
                    }).join('');
                    return '<div class="grid grid-cols-6 items-end gap-2 rounded-lg border border-slate-800 bg-slate-950/75 p-3 text-xs">'
                        + '<div class="col-span-3 min-w-0"><label class="mb-1 block text-[10px] text-slate-400">' + hapL('Hướng','Dir','朝向', '方位') + '</label><select data-gidx="' + idx + '" data-gfield="orient" class="hap-g-inp min-w-0 w-full rounded border border-slate-700 bg-slate-900 px-2 py-2 text-xs text-white">' + orientOptionsHtml(g.orient) + '</select></div>'
                        + '<div class="col-span-3 min-w-0"><label class="mb-1 block text-[10px] text-slate-400">' + hapL('DT (m²)','Area','面积', '面積 (m²)') + '</label><input type="number" min="0" step="0.5" data-gidx="' + idx + '" data-gfield="area" value="' + g.area + '" class="hap-g-inp min-w-0 w-full rounded border border-slate-700 bg-slate-900 px-2 py-2 text-xs text-white"></div>'
                        + '<div class="col-span-6 min-w-0"><label class="mb-1 block text-[10px] text-slate-400">' + hapL('Loại kính','Glass Type','玻璃类型', '窓ガラスの種類') + '</label><select data-gidx="' + idx + '" data-gfield="glassType" class="hap-g-inp min-w-0 w-full rounded border border-slate-700 bg-slate-900 px-2 py-2 text-xs text-white">' + glassOpts + '</select></div>'
                        + '<div class="col-span-2 min-w-0"><label class="mb-1 block text-[10px] text-slate-400">U</label><input type="number" min="0" step="0.1" data-gidx="' + idx + '" data-gfield="U" value="' + g.U + '" class="hap-g-inp min-w-0 w-full rounded border border-slate-700 bg-slate-900 px-2 py-2 text-xs text-white"></div>'
                        + '<div class="col-span-2 min-w-0"><label class="mb-1 block text-[10px] text-slate-400">SHGC</label><input type="number" min="0" max="1" step="0.02" data-gidx="' + idx + '" data-gfield="shgc" value="' + g.shgc + '" class="hap-g-inp min-w-0 w-full rounded border border-slate-700 bg-slate-900 px-2 py-2 text-xs text-white"></div>'
                        + '<div class="col-span-2 min-w-0"><label class="mb-1 block text-[10px] text-slate-400">IAC</label><input type="number" min="0.2" max="1" step="0.05" title="' + hapL('Hệ số che nắng trong: 1.0=Không rèm, 0.65=Có rèm','Internal Shade 1.0=None, 0.65=Blinds','内遮阳系数：1.0=无遮阳，0.65=百叶帘','内側遮蔽係数 IAC：1.0=なし、0.65=ブラインド') + '" data-gidx="' + idx + '" data-gfield="iac" value="' + g.iac + '" class="hap-g-inp min-w-0 w-full rounded border border-slate-700 bg-slate-900 px-2 py-2 text-xs text-white"></div>'
                        + '<div class="col-span-4 min-w-0"><label class="mb-1 block text-[10px] text-slate-400">PF</label><input type="number" min="0" max="3" step="0.1" title="' + hapL('Tỷ số mái đua PF = Chiều vươn / Chiều cao','Overhang Depth/Height','外挑遮阳系数 PF = 挑深/高度','庇の出幅比 PF = 出幅/高さ') + '" data-gidx="' + idx + '" data-gfield="overhangPF" value="' + (g.overhangPF || 0) + '" class="hap-g-inp min-w-0 w-full rounded border border-slate-700 bg-slate-900 px-2 py-2 text-xs text-white"></div>'
                            + '<div class="col-span-2 flex items-end justify-end"><button type="button" aria-label="' + hapL('Xóa kính','Remove window','删除玻璃', '窓を削除') + '" onclick="hapProRemoveWindow(' + idx + ')" class="min-h-9 min-w-9 rounded bg-rose-500/20 px-2 py-2 text-xs font-bold text-rose-300 hover:bg-rose-500/40">✕</button></div>'
                        + '</div></div>';
                }).join('');
                box.querySelectorAll('.hap-g-inp').forEach(function (el) {
                    var handler = function () {
                        var rm = projectState.rooms[projectState.activeRoomIdx]; if (!rm) return;
                        var i = parseInt(el.getAttribute('data-gidx'), 10), f = el.getAttribute('data-gfield');
                        var g = rm.windows[i]; if (!g) return;
                        if (f === 'orient') g.orient = el.value;
                        else if (f === 'glassType') { g.glassType = el.value; if (GLASS_PRESETS[el.value]) { g.U = GLASS_PRESETS[el.value].u; g.shgc = GLASS_PRESETS[el.value].shgc; } renderWindowList(rm); }
                        else g[f] = Math.max(0, parseFloat(el.value) || 0);
                        calculateHapMiniLoad();
                    };
                    el.addEventListener(el.tagName === 'SELECT' ? 'change' : 'input', handler);
                });
            }

            function renderSched24Grid(room) {
                var grid = document.getElementById('hapSched24Grid');
                if (!grid) return;
                var sc = room.sched24 || SCHED_PRESETS.office8_18;
                grid.innerHTML = sc.map(function (v, h) {
                    var on = v > 0;
                    var cls = on ? 'bg-emerald-500/30 border-emerald-400/50 text-emerald-200' : 'bg-slate-950 border-slate-800 text-slate-500';
                    return '<button type="button" data-hr="' + h + '" class="hap-hr-btn rounded border py-1 text-[9px] font-bold transition ' + cls + '">' + (h < 10 ? '0' + h : h) + '</button>';
                }).join('');
                grid.querySelectorAll('.hap-hr-btn').forEach(function (btn) {
                    btn.addEventListener('click', function () {
                        var rm = projectState.rooms[projectState.activeRoomIdx]; if (!rm) return;
                        var hr = parseInt(btn.getAttribute('data-hr'), 10);
                        rm.sched24[hr] = rm.sched24[hr] > 0 ? 0 : 1;
                        rm.schedPreset = 'custom';
                        var sel = document.getElementById('hapSchedulePreset');
                        if (sel) sel.value = 'custom';
                        renderSched24Grid(rm);
                        calculateHapMiniLoad();
                    });
                });
            }

            /* Missing Data & Diagnostic Warnings */
            function collectDiagnostics(weather, roomResults) {
                var warns = [];
                if (!isFinite(weather.tDbMax) || !isFinite(weather.tWb)) warns.push({ lvl: 'err', msg: hapL('Thiếu dữ liệu nhiệt độ ngoài trời T_db hoặc T_wb.', 'Missing outdoor design T_db or T_wb.', '缺少室外设计干球或湿球温度。', '屋外設計乾球温度(T_db)または湿球温度(T_wb)が未入力です。') });
                if (weather.tWb > weather.tDbMax) warns.push({ lvl: 'err', msg: hapL('Dữ liệu thời tiết bất hợp lý: T_wb (' + weather.tWb + '°C) lớn hơn T_db (' + weather.tDbMax + '°C).', 'Invalid weather: T_wb exceeds T_db.', '气象参数异常：湿球温度高于干球温度。', '気象データが不正です：湿球温度（T_wb）が乾球温度（T_db）を超えています。') });

                roomResults.forEach(function (rr) {
                    var rm = rr.room, sim = rr.sim, pr = sim.peakRow;
                    var tag = '[' + rm.name + '] ';
                    if (rm.area <= 0 || rm.height <= 0) warns.push({ lvl: 'err', msg: tag + hapL('Thiếu diện tích sàn hoặc chiều cao trần (> 0).', 'Missing floor area or ceiling height (> 0).', '缺少房间面积或层高（> 0）。', '床面積または天井高（0より大きい値）が未入力です。') });
                    if (weather.tDbMax <= rm.tIn) warns.push({ lvl: 'warn', msg: tag + hapL('Nhiệt độ ngoài trời max ≤ nhiệt độ trong phòng (' + rm.tIn + '°C).', 'Outdoor T_db,max ≤ indoor setpoint.', '室外最高温度低于或等于室内设定温度。', '屋外最高温度が室内設定温度以下になっています。') });
                    var wallA = (rm.walls || []).reduce(function (s, w) { return s + (w.area || 0); }, 0);
                    var winA = (rm.windows || []).reduce(function (s, g) { return s + (g.area || 0); }, 0);
                    var roofA = (rm.roof && rm.roof.area) || 0, partA = (rm.partitions && rm.partitions[0] && rm.partitions[0].area) || 0;
                    if (wallA + winA + roofA + partA <= 0) warns.push({ lvl: 'info', msg: tag + hapL('Chưa nhập tường/kính/mái ngoài (đang tính như vùng nội tâm 100%).', 'No exterior envelope or glass defined (modeled as 100% interior zone).', '未输入外墙/外窗/屋面（按 100% 内区计算）。', '外壁・窓・屋根などの外皮データが未入力です（100%内部ゾーンとして計算）。') });
                    var oaTotal = rm.people * (rm.oaLpsPerPerson || 0) + rm.area * (rm.oaLpsPerM2 || 0);
                    var minTcvn = rm.people * 5.0 + rm.area * 0.3;
                    if (rm.people > 0 && oaTotal <= 0) warns.push({ lvl: 'warn', msg: tag + hapL('Có người nhưng gió tươi OA = 0 L/s (thiếu thông gió TCVN 5687 / ASHRAE 62.1).', 'Occupied room has 0 L/s Outdoor Air (check TCVN 5687 / ASHRAE 62.1).', '有人员但新风量 OA = 0 L/s（不符合规范要求）。', '在室人数があるにもかかわらず外気量 OA = 0 L/s です（TCVN 5687 / ASHRAE 62.1 をご確認ください）。') });
                    else if (rm.people > 0 && oaTotal < minTcvn * 0.85) warns.push({ lvl: 'warn', msg: tag + hapL('Lưu lượng OA (' + oaTotal.toFixed(1) + ' L/s) thấp hơn ngưỡng tham khảo 5 L/s/ng + 0.3 L/s/m² (' + minTcvn.toFixed(1) + ' L/s).', 'OA flow (' + oaTotal.toFixed(1) + ' L/s) is below baseline (' + minTcvn.toFixed(1) + ' L/s).', '新风量偏低，低于参考最低标准。', '外気量（' + oaTotal.toFixed(1) + ' L/s）が基準値（5 L/s/人 + 0.3 L/s/m²、計 ' + minTcvn.toFixed(1) + ' L/s）を下回っています。') });
                    var activeHrs = (rm.sched24 || []).reduce(function (s, x) { return s + (x > 0 ? 1 : 0); }, 0);
                    if (activeHrs === 0) warns.push({ lvl: 'warn', msg: tag + hapL('Lịch hoạt động đang tắt cả 24 giờ (0h chạy).', 'All 24 schedule hours are OFF.', '24 小时运行时间表全部为关闭状态。', '24時間スケジュールがすべてオフになっています（稼働時間 0h）。') });
                    if (pr.tot > 100 && (pr.totS / pr.tot) < 0.55) warns.push({ lvl: 'info', msg: tag + hapL('SHR thấp (' + (pr.totS / pr.tot).toFixed(2) + '): tải ẩm rất lớn, cần kiểm tra nhiệt độ đọng sương dàn lạnh (ADP) hoặc khử ẩm.', 'Low SHR (' + (pr.totS / pr.tot).toFixed(2) + '): high latent load — verify coil ADP / dehumidification.', '热湿比 SHR 偏低，潜热负荷大，请核对表冷器露点。', '顕熱比 SHR が低い値です（' + (pr.totS / pr.tot).toFixed(2) + '）：潜熱負荷が大きいため、コイルの装置露点温度(ADP)または除湿方式をご確認ください。') });
                });
                return warns;
            }

            /* Master Project Calculation + UI Update (Preserves calculateHapMiniLoad name for compatibility) */
            function calculateHapMiniLoad() {
                if (!_isSyncingForm) readActiveRoomFromUI();
                var weather = readWeatherFromUI();
                if (!isFinite(weather.tDbMax)) weather.tDbMax = 37;
                if (!isFinite(weather.tWb)) weather.tWb = 28;
                var patm = patmFromAlt(weather.altM);
                var wDes = humidityRatioFromWb(weather.tDbMax, weather.tWb, patm);
                var safetyPct = Math.max(0, numVal('hapSafetyFactor', 10));
                var supplyDt = Math.max(5, numVal('hapSupplyDeltaT', 10));

                var metaBadge = document.getElementById('hapWeatherMetaBadge');
                if (metaBadge) {
                    metaBadge.textContent = 'Lat ' + weather.lat.toFixed(2) + '°N · P_atm ' + patm.toFixed(1) + ' kPa · W_out ' + (wDes * 1000).toFixed(1) + ' g/kg';
                }

                var roomResults = projectState.rooms.map(function (rm, i) {
                    return { idx: i, room: rm, sim: simulateRoomRTS(toEngineRoom(rm), weather) };
                });

                /* Block 24h profile across all rooms */
                var block24 = [];
                var sumRoomPeaksTot = 0, totalArea = 0;
                for (var h = 0; h < 24; h++) {
                    block24.push({ h: h, tOut: roomResults[0] ? roomResults[0].sim.hourly[h].tOut : weather.tDbMax, envLoad: 0, internalLoad: 0, infLoad: 0, oaTot: 0, spaceS: 0, spaceL: 0, oaS: 0, oaL: 0, oaLps: 0, totS: 0, totL: 0, tot: 0, lgtLoad: 0, eqLoadS: 0, eqLoadL: 0, occLoadS: 0, occLoadL: 0 });
                }
                roomResults.forEach(function (rr) {
                    sumRoomPeaksTot += rr.sim.peakRow.tot;
                    totalArea += rr.room.area;
                    for (var h = 0; h < 24; h++) {
                        var hr = rr.sim.hourly[h], b = block24[h];
                        b.envLoad += hr.envLoad;
                        b.lgtLoad += hr.lgtLoad;
                        b.eqLoadS += hr.eqLoadS;
                        b.eqLoadL += hr.eqLoadL;
                        b.occLoadS += hr.occLoadS;
                        b.occLoadL += hr.occLoadL;
                        b.internalLoad += (hr.lgtLoad + hr.eqLoadS + hr.eqLoadL + hr.occLoadS + hr.occLoadL);
                        b.infLoad += hr.infLoad;
                        b.oaS += hr.oaS; b.oaL += hr.oaL; b.oaTot += hr.oaTot; b.oaLps += hr.oaLps;
                        b.spaceS += hr.spaceS; b.spaceL += hr.spaceL;
                        b.totS += hr.totS; b.totL += hr.totL; b.tot += hr.tot;
                    }
                });
                var blockPeakH = 0;
                for (var h = 0; h < 24; h++) if (block24[h].tot > block24[blockPeakH].tot) blockPeakH = h;
                var bp = block24[blockPeakH];

                var activeRR = roomResults[projectState.activeRoomIdx] || roomResults[0];
                var activePeak = activeRR.sim.peakRow;
                var activeBadge = document.getElementById('hapActiveRoomPeakBadge');
                if (activeBadge) activeBadge.textContent = hapL('Đỉnh: ','Peak: ','峰值：', 'ピーク：') + (activePeak.tot / 1000).toFixed(2) + ' kW @ ' + (activePeak.h < 10 ? '0' + activePeak.h : activePeak.h) + ':00';
                var envInputSync = document.getElementById('hapEnvelopeDensity');
                if (envInputSync && activeRR.room.area > 0) envInputSync.value = Math.round(activePeak.envLoad / activeRR.room.area);

                /* Update KPI cards (Building Block Peak) */
                var sensible = Math.max(0, bp.totS), latent = Math.max(0, bp.totL), total = sensible + latent;
                var suggested = total * (1 + safetyPct / 100);
                var setT = function (id, v) { var e = document.getElementById(id); if (e) e.textContent = v; };
                setT('hapSensibleValue', (sensible / 1000).toFixed(2) + ' kW');
                setT('hapSensibleDetail', Math.round(sensible * 3.412142).toLocaleString(locStr()) + ' BTU/h');
                setT('hapShrBadge', 'SHR ' + (total > 0 ? (sensible / total).toFixed(2) : '0.00'));
                setT('hapLatentValue', (latent / 1000).toFixed(2) + ' kW');
                setT('hapLatentDetail', Math.round(latent * 3.412142).toLocaleString(locStr()) + ' BTU/h');
                setT('hapTotalValue', (total / 1000).toFixed(2) + ' kW');
                setT('hapTotalDetail', Math.round(total * 3.412142).toLocaleString(locStr()) + ' BTU/h · ' + (total / 3516.8528).toFixed(2) + ' TR · ' + (totalArea > 0 ? (total / totalArea).toFixed(0) : '0') + ' W/m²');
                setT('hapPeakHourBadge', '@ ' + (blockPeakH < 10 ? '0' + blockPeakH : blockPeakH) + ':00');
                var divPct = sumRoomPeaksTot > 0 ? (total / sumRoomPeaksTot * 100).toFixed(1) : '100.0';
                setT('hapDiversityDetail', hapL('Tổng đỉnh các phòng: ','Sum of room peaks: ','各室峰值之和：', '各室ピークの合計：') + (sumRoomPeaksTot / 1000).toFixed(2) + ' kW (' + hapL('Đồng thời ','Diversity ','同时率 ', '同時使用率 ') + divPct + '%)');
                setT('hapCapacityValue', (suggested / 1000).toFixed(2) + ' kW');
                setT('hapCapacityDetail', Math.round(suggested * 3.412142).toLocaleString(locStr()) + ' BTU/h · ' + (suggested / 3516.8528).toFixed(2) + ' TR (+' + safetyPct + '%)');
                var spaceSLps = Math.max(0, bp.spaceS) / (1.006 * 1.2 * supplyDt);
                setT('hapAirflowDetail', hapL('Gió cấp phòng ~ ','Supply Air ~ ','送风量 ~ ', '給気風量 ~ ') + Math.round(spaceSLps).toLocaleString(locStr()) + ' L/s (' + Math.round(spaceSLps * 2.11888).toLocaleString(locStr()) + ' CFM) · OA ' + Math.round(bp.oaLps) + ' L/s');

                setT('hapEnvelopeResult', fmtW(bp.envLoad));
                setT('hapLightingResult', fmtW(bp.lgtLoad));
                setT('hapEquipmentResult', fmtW(bp.eqLoadS + bp.eqLoadL));
                setT('hapPeopleResult', fmtW(bp.occLoadS + bp.occLoadL));
                setT('hapInfResult', fmtW(bp.infLoad));
                setT('hapVentSensibleResult', fmtW(bp.oaS));
                setT('hapVentLatentResult', fmtW(bp.oaL));
                setT('hapRoomOnlyResult', fmtW(bp.spaceS + bp.spaceL));

                /* Warnings */
                var warns = collectDiagnostics(weather, roomResults);
                var wBox = document.getElementById('hapDataWarnings');
                if (wBox) {
                    if (!warns.length) {
                        wBox.className = 'rounded-xl border border-emerald-500/30 bg-emerald-500/10 p-3 text-xs text-emerald-200';
                        wBox.innerHTML = '✅ <strong>' + hapL('Kiểm tra dữ liệu đạt chuẩn:', 'Input Validation Passed:', '输入校验通过：', '入力データ検証：合格') + '</strong> ' + hapL('Đầy đủ dữ liệu hình học, vỏ bao che, kính, lịch, thông gió và khí hậu thiết kế.', 'All geometry, envelope, glazing, schedule, OA, and climate inputs verified.', '所有几何、围护、玻璃、时间表、新风与气象数据完整有效。', '形状、外皮構造、窓ガラス、スケジュール、外気量、設計気象データがすべて入力・確認されています。');
                    } else {
                        var hasErr = warns.some(function (x) { return x.lvl === 'err'; });
                        wBox.className = 'rounded-xl border p-3 text-xs space-y-1 ' + (hasErr ? 'border-rose-500/40 bg-rose-500/15 text-rose-200' : 'border-amber-500/35 bg-amber-500/10 text-amber-200');
                        wBox.innerHTML = '<div class="font-bold mb-1">⚠️ ' + hapL('Cảnh báo thiếu dữ liệu & kiểm tra giả thiết (' + warns.length + '):', 'Missing Data & Engineering Checks (' + warns.length + '):', '数据缺失与设计假定提示（' + warns.length + '）：', 'データ不足・設計チェック警告（' + warns.length + '件）：') + '</div>'
                            + warns.map(function (x) { return '<div class="text-[11px]">• ' + escHtml(x.msg) + '</div>'; }).join('');
                    }
                }

                /* Multi-Room Summary Table */
                var tbody = document.getElementById('hapRoomSummaryBody');
                if (tbody) {
                    var rowsHtml = roomResults.map(function (rr) {
                        var pr = rr.sim.peakRow, pkH = rr.sim.peakH;
                        var isAct = rr.idx === projectState.activeRoomIdx;
                        var wm2 = rr.room.area > 0 ? Math.round(pr.tot / rr.room.area) : 0;
                        return '<tr onclick="hapProSelectRoom(' + rr.idx + ')" class="cursor-pointer transition ' + (isAct ? 'bg-sky-500/15 text-white font-semibold' : 'hover:bg-slate-800/60') + '">'
                            + '<td class="p-2">' + (isAct ? '▶ ' : '') + escHtml(rr.room.name) + '</td>'
                            + '<td class="p-2 text-right">' + rr.room.area.toFixed(1) + '</td>'
                            + '<td class="p-2 text-right">' + (pr.spaceS / 1000).toFixed(2) + ' / ' + (pr.spaceL / 1000).toFixed(2) + '</td>'
                            + '<td class="p-2 text-right text-slate-200">' + (pr.oaTot / 1000).toFixed(2) + '</td>'
                            + '<td class="p-2 text-right font-bold text-white">' + (pr.tot / 1000).toFixed(2) + '</td>'
                            + '<td class="p-2 text-center">' + (pkH < 10 ? '0' + pkH : pkH) + ':00</td>'
                            + '<td class="p-2 text-right">' + wm2 + '</td></tr>';
                    }).join('');
                    rowsHtml += '<tr class="border-t-2 border-slate-700 bg-slate-900/70 font-bold text-slate-200">'
                        + '<td class="p-2" colspan="4">' + hapL('Tổng Cộng Đỉnh Các Phòng (Sum of Room Peaks · Chọn FCU/VAV)', 'Sum of Individual Room Peaks (FCU/VAV Sizing)', '各室峰值之和（风机盘管/末端选型）', '各室ピーク負荷の合計（FCU/VAV選定用）') + '</td>'
                        + '<td class="p-2 text-right text-white">' + (sumRoomPeaksTot / 1000).toFixed(2) + '</td>'
                        + '<td class="p-2 text-center">—</td>'
                        + '<td class="p-2 text-right">' + (totalArea > 0 ? Math.round(sumRoomPeaksTot / totalArea) : 0) + '</td></tr>';
                    rowsHtml += '<tr class="bg-sky-950/40 font-extrabold text-white">'
                        + '<td class="p-2">' + hapL('TẢI ĐỈNH CÔNG TRÌNH (Block Peak · Chiller/AHU)', 'BUILDING BLOCK PEAK (Chiller / AHU Sizing)', '建筑同时最大冷负荷（冷机/AHU选型）', '建物全体の同時最大負荷（チラー/AHU選定用）') + '</td>'
                        + '<td class="p-2 text-right">' + totalArea.toFixed(1) + '</td>'
                        + '<td class="p-2 text-right">' + (bp.spaceS / 1000).toFixed(2) + ' / ' + (bp.spaceL / 1000).toFixed(2) + '</td>'
                        + '<td class="p-2 text-right">' + (bp.oaTot / 1000).toFixed(2) + '</td>'
                        + '<td class="p-2 text-right text-sky-300">' + (bp.tot / 1000).toFixed(2) + '</td>'
                        + '<td class="p-2 text-center">' + (blockPeakH < 10 ? '0' + blockPeakH : blockPeakH) + ':00</td>'
                        + '<td class="p-2 text-right">' + (totalArea > 0 ? Math.round(bp.tot / totalArea) : 0) + '</td></tr>';
                    tbody.innerHTML = rowsHtml;
                }

                renderRoomsBar();

                /* Store snapshot for Chart & Export */
                lastProjectOutput = {
                    weather: weather, patm: patm, safetyPct: safetyPct, supplyDt: supplyDt,
                    roomResults: roomResults, block24: block24, blockPeakH: blockPeakH, blockPeak: bp,
                    sumRoomPeaksTot: sumRoomPeaksTot, totalArea: totalArea, warns: warns,
                    suggestedKw: suggested / 1000, divPct: divPct
                };
                renderHourlyChart();
            }

            function renderHourlyChart() {
                if (!lastProjectOutput || !window.Chart) return;
                var canvas = document.getElementById('hapHourlyChart');
                if (!canvas) return;
                var useRoom = projectState.chartScope === 'room';
                var activeRR = lastProjectOutput.roomResults[projectState.activeRoomIdx] || lastProjectOutput.roomResults[0];
                var series24 = useRoom ? activeRR.sim.hourly : lastProjectOutput.block24;

                var labels = [], envData = [], intData = [], infData = [], oaData = [], totData = [], tOutData = [];
                for (var h = 0; h < 24; h++) {
                    var r = series24[h];
                    labels.push((h < 10 ? '0' + h : h) + ':00');
                    envData.push(Number((Math.max(0, r.envLoad) / 1000).toFixed(2)));
                    var iLoad = useRoom ? (r.lgtLoad + r.eqLoadS + r.eqLoadL + r.occLoadS + r.occLoadL) : r.internalLoad;
                    intData.push(Number((Math.max(0, iLoad) / 1000).toFixed(2)));
                    infData.push(Number((Math.max(0, r.infLoad) / 1000).toFixed(2)));
                    oaData.push(Number((Math.max(0, r.oaTot) / 1000).toFixed(2)));
                    totData.push(Number((Math.max(0, r.tot) / 1000).toFixed(2)));
                    tOutData.push(Number(r.tOut.toFixed(1)));
                }

                var lEnv = hapL('Vỏ & Kính RTS (kW)', 'Envelope + Solar RTS (kW)', '围护与太阳辐射（kW）', '外皮・日射負荷 RTS (kW)');
                var lInt = hapL('Nội tải Người/Đèn/TB (kW)', 'Internal Gains (kW)', '内部得热（kW）', '内部発熱（人体・照明・機器）(kW)');
                var lInf = hapL('Gió lọt Inf (kW)', 'Infiltration (kW)', '渗透风（kW）', 'すきま風負荷 (kW)');
                var lOa  = hapL('Gió tươi OA (kW)', 'Ventilation OA (kW)', '新风负荷（kW）', '外気負荷 (kW)');
                var lTot = hapL('Tổng tải lạnh (kW)', 'Total Cooling Load (kW)', '总冷负荷（kW）', '総冷房負荷 (kW)');
                var lTout= hapL('Nhiệt độ ngoài (°C)', 'Outdoor Temp (°C)', '室外温度（°C）', '外気温度 (°C)');

                if (hapChartInstance) {
                    hapChartInstance.data.labels = labels;
                    hapChartInstance.data.datasets[0].label = lTot; hapChartInstance.data.datasets[0].data = totData;
                    hapChartInstance.data.datasets[1].label = lEnv; hapChartInstance.data.datasets[1].data = envData;
                    hapChartInstance.data.datasets[2].label = lInt; hapChartInstance.data.datasets[2].data = intData;
                    hapChartInstance.data.datasets[3].label = lInf; hapChartInstance.data.datasets[3].data = infData;
                    hapChartInstance.data.datasets[4].label = lOa;  hapChartInstance.data.datasets[4].data = oaData;
                    hapChartInstance.data.datasets[5].label = lTout;hapChartInstance.data.datasets[5].data = tOutData;
                    hapChartInstance.update('none');
                    return;
                }
                hapChartInstance = new Chart(canvas.getContext('2d'), {
                    type: 'bar',
                    data: {
                        labels: labels,
                        datasets: [
                            { type: 'line', label: lTot, data: totData, borderColor: '#F43F5E', backgroundColor: '#F43F5E', borderWidth: 2.5, tension: 0.3, pointRadius: 2.5, yAxisID: 'y', order: 0 },
                            { label: lEnv, data: envData, backgroundColor: 'rgba(56, 189, 248, 0.72)', stack: 's1', yAxisID: 'y', order: 2 },
                            { label: lInt, data: intData, backgroundColor: 'rgba(52, 211, 153, 0.72)', stack: 's1', yAxisID: 'y', order: 2 },
                            { label: lInf, data: infData, backgroundColor: 'rgba(245, 158, 11, 0.72)', stack: 's1', yAxisID: 'y', order: 2 },
                            { label: lOa,  data: oaData,  backgroundColor: 'rgba(167, 139, 250, 0.75)', stack: 's1', yAxisID: 'y', order: 2 },
                            { type: 'line', label: lTout, data: tOutData, borderColor: '#FBBF24', borderDash: [4, 4], borderWidth: 1.8, tension: 0.3, pointRadius: 0, yAxisID: 'y1', order: 1 }
                        ]
                    },
                    options: {
                        maintainAspectRatio: false,
                        interaction: { mode: 'index', intersect: false },
                        scales: {
                            y:  { beginAtZero: true, stacked: true, grid: { color: 'rgba(255,255,255,0.07)' }, ticks: { color: '#94A3B8', font: { size: 10 } }, title: { display: true, text: 'kW', color: '#94A3B8', font: { size: 10 } } },
                            y1: { position: 'right', grid: { drawOnChartArea: false }, ticks: { color: '#FBBF24', font: { size: 10 } }, title: { display: true, text: '°C', color: '#FBBF24', font: { size: 10 } } },
                            x:  { stacked: true, grid: { display: false }, ticks: { color: '#CBD5E1', font: { size: 10 }, maxRotation: 0 } }
                        },
                        plugins: { legend: { position: 'bottom', labels: { boxWidth: 10, color: '#CBD5E1', font: { size: 10 } } } }
                    }
                });
            }

            /* =====================================================================
               9 BENCHMARK VERIFICATION CASES (LIVE IN BROWSER)
               ===================================================================== */
            function buildBenchmarkCases() {
                var wHN = { lat: 21.03, month: 6, altM: 12, tDbMax: 37.0, tWb: 28.0, useWb: true, dr: 7.5, clearness: 0.95, rhoG: 0.20 };
                var wSG = { lat: 10.82, month: 4, altM: 19, tDbMax: 35.6, tWb: 26.8, useWb: true, dr: 7.8, clearness: 0.95, rhoG: 0.20 };
                var wAT = { lat: 33.65, month: 7, altM: 313,tDbMax: 35.0, tWb: 23.9, useWb: true, dr: 10.6,clearness: 1.00, rhoG: 0.20 };
                return [
                    {
                        id: 'c1', calibrated: true,
                        name: hapL('Case 1 · VP Hướng Tây (Hà Nội, Gạch 220mm, Kính có rèm)', 'Case 1 · West Office (Hanoi, 220mm Brick, Shaded Glass)', 'Case 1 · 河内西向办公室（220砖墙，带内遮阳）', 'ケース1 · 西向きオフィス（ハノイ、220mmレンガ壁、内側ブラインド付き窓）'),
                        desc: hapL('40 m², Tường Tây 24m² U=2.0, Kính Tây 8m² SHGC=0.70 IAC=0.65, 6 ng, OA 10L/s', '40 m², W Wall 24m² U=2.0, W Glass 8m² SHGC=0.70 IAC=0.65, 6 ppl, OA 10L/s', '40 m²，西墙 24m² U=2.0，西窗 8m² SHGC=0.70 IAC=0.65，6人，OA 10L/s', '40 m²、西壁 24m² U=2.0、西窓 8m² SHGC=0.70 IAC=0.65、6名、外気 10L/s'),
                        weather: wHN,
                        rooms: [{ name: hapL('C1 · VP Hướng Tây', 'C1 · West Office', 'C1 · 西向办公室', 'C1 · 西向きオフィス'), area: 40, height: 3.0, tIn: 24, rhIn: 50, rtsClass: 'medium_carpet', walls: [{ orient: 'W', area: 24, U: 2.0, mass: 'wallHeavy', colorAbs: 0.038 }], roof: { area: 0, U: 0.76, mass: 'roofMedium', colorAbs: 0.052, hasCeiling: true }, partitions: [], windows: [{ orient: 'W', area: 8, glassType: 'double_clr', U: 5.7, shgc: 0.70, iac: 0.65, overhangPF: 0 }], people: 6, occSens: 75, occLat: 55, lgtW: 400, lgtDensity: 10, eqW: 600, eqDensity: 15, schedOcc: SCHED_PRESETS.office8_18, schedLgt: SCHED_PRESETS.office8_18, schedEq: SCHED_PRESETS.office8_18, schedOa: SCHED_PRESETS.office8_18, sched24: SCHED_PRESETS.office8_18.slice(), oaLpsPerPerson: 10, oaLpsPerM2: 0, infAch: 0.3, infMode: 'always' }]
                    },
                    {
                        id: 'c2', calibrated: true,
                        name: hapL('Case 2 · VP Vách Kính Curtain Wall SW (ASHRAE 33.6°N, Không rèm)', 'Case 2 · Curtain Wall SW Office (Atlanta 33.6°N, Unshaded)', 'Case 2 · 西南向玻璃幕墙办公室（无内遮阳）', 'ケース2 · 南西向きカーテンウォールオフィス（アトランタ北緯33.6°、遮光なし）'),
                        desc: hapL('60 m², Vách kính SW 14m² U=0.65, Kính SW 18m² SHGC=0.48 IAC=1.0, RTS Nhẹ', '60 m², SW Curtain 14m² U=0.65, SW Glass 18m² SHGC=0.48 IAC=1.0, Light RTS', '60 m²，西南幕墙 14m² U=0.65，西南窗 18m² SHGC=0.48 IAC=1.0，轻型 RTS', '60 m²、南西カーテンウォール 14m² U=0.65、南西窓 18m² SHGC=0.48 IAC=1.0、軽量RTS'),
                        weather: wAT,
                        rooms: [{ name: hapL('C2 · Vách kính SW', 'C2 · Curtain SW', 'C2 · 西南幕墙', 'C2 · 南西カーテンウォール'), area: 60, height: 3.2, tIn: 24, rhIn: 50, rtsClass: 'light_carpet', walls: [{ orient: 'SW', area: 14, U: 0.65, mass: 'curtain', colorAbs: 0.038 }], roof: { area: 0, U: 0.63, mass: 'roofLight', colorAbs: 0.038, hasCeiling: true }, partitions: [], windows: [{ orient: 'SW', area: 18, glassType: 'double_le', U: 2.8, shgc: 0.48, iac: 1.0, overhangPF: 0 }], people: 8, occSens: 75, occLat: 55, lgtW: 600, lgtDensity: 10, eqW: 900, eqDensity: 15, schedOcc: SCHED_PRESETS.office8_18, schedLgt: SCHED_PRESETS.office8_18, schedEq: SCHED_PRESETS.office8_18, schedOa: SCHED_PRESETS.office8_18, sched24: SCHED_PRESETS.office8_18.slice(), oaLpsPerPerson: 8.5, oaLpsPerM2: 0.3, infAch: 0.2, infMode: 'always' }]
                    },
                    {
                        id: 'c3', calibrated: true,
                        name: hapL('Case 3 · VP Tầng Mái Bê Tông (TP.HCM, Mái BTCT + Mái đua PF=0.5)', 'Case 3 · Top-Floor Concrete Roof Office (HCMC + Overhang PF=0.5)', 'Case 3 · 胡志明市顶层混凝土屋面办公室', 'ケース3 · 最上階コンクリート屋根オフィス（ホーチミン市、庇付きPF=0.5）'),
                        desc: hapL('80 m², Mái 80m² U=0.85 BTCT+XPS, Kính Đông 10m² PF=0.5, 12 ng', '80 m², Roof 80m² U=0.85 Concrete+XPS, E Glass 10m² PF=0.5, 12 ppl', '80 m²，屋面 80m² U=0.85 混凝土+XPS，东窗 10m² PF=0.5，12人', '80 m²、屋根 80m² U=0.85 RC+XPS、東窓 10m² PF=0.5、12名'),
                        weather: wSG,
                        rooms: [{ name: hapL('C3 · Tầng mái', 'C3 · Top Floor', 'C3 · 顶层房间', 'C3 · 最上階オフィス'), area: 80, height: 3.0, tIn: 24, rhIn: 50, rtsClass: 'medium_carpet', walls: [{ orient: 'E', area: 22, U: 2.2, mass: 'wallMedium', colorAbs: 0.038 }], roof: { area: 80, U: 0.85, mass: 'roofMedium', colorAbs: 0.052, hasCeiling: true }, partitions: [], windows: [{ orient: 'E', area: 10, glassType: 'double_le', U: 3.2, shgc: 0.55, iac: 0.70, overhangPF: 0.5 }], people: 12, occSens: 75, occLat: 55, lgtW: 800, lgtDensity: 10, eqW: 1200, eqDensity: 15, schedOcc: SCHED_PRESETS.office8_18, schedLgt: SCHED_PRESETS.office8_18, schedEq: SCHED_PRESETS.office8_18, schedOa: SCHED_PRESETS.office8_18, sched24: SCHED_PRESETS.office8_18.slice(), oaLpsPerPerson: 10, oaLpsPerM2: 0, infAch: 0.3, infMode: 'always' }]
                    },
                    {
                        id: 'c4', calibrated: true,
                        name: hapL('Case 4 · Phòng Họp Nội Tâm (Không vỏ ngoài, Vách hành lang + 24 ng)', 'Case 4 · Interior Meeting Room (No Exterior, 24 People)', 'Case 4 · 内区会议室（无外围护，高密度人员）', 'ケース4 · 内部会議室（外皮なし、廊下側間仕切り、在室24名）'),
                        desc: hapL('50 m², Vách ngăn 36m² ΔT=6K, 24 người, OA 7.5L/s/ng + 0.3L/s/m²', '50 m², Partition 36m² ΔT=6K, 24 people, OA 7.5L/s/p + 0.3L/s/m²', '50 m²，内隔墙 36m² ΔT=6K，24人，OA 7.5L/s/人 + 0.3L/s/m²', '50 m²、間仕切壁 36m² ΔT=6K、24名、外気 7.5L/s/人 + 0.3L/s/m²'),
                        weather: wHN,
                        rooms: [{ name: hapL('C4 · Họp nội tâm', 'C4 · Interior Meeting', 'C4 · 内区会议室', 'C4 · 内部会議室'), area: 50, height: 3.2, tIn: 23, rhIn: 50, rtsClass: 'medium_carpet', walls: [], roof: { area: 0, U: 0.76, mass: 'roofMedium', colorAbs: 0.052, hasCeiling: true }, partitions: [{ area: 36, U: 2.4, tAdj: 29 }], windows: [], people: 24, occSens: 75, occLat: 55, lgtW: 600, lgtDensity: 12, eqW: 500, eqDensity: 10, schedOcc: makeSched(9,17), schedLgt: makeSched(9,17), schedEq: makeSched(9,17), schedOa: makeSched(9,17), sched24: makeSched(9,17), oaLpsPerPerson: 7.5, oaLpsPerM2: 0.3, infAch: 0, infMode: 'always' }]
                    },
                    {
                        id: 'c5', calibrated: true,
                        name: hapL('Case 5 · Lớp Học 45 Sinh Viên (Hà Nội, Mái nhẹ + Kính Đông & Nam)', 'Case 5 · 45-Seat Classroom (Hanoi, Light Roof, E & S Windows)', 'Case 5 · 45人教室（轻型屋面，东/南外窗）', 'ケース5 · 45人教室（ハノイ、軽量屋根、東・南面窓）'),
                        desc: hapL('72 m², Mái nhẹ 72m², Kính Đông+Nam 14m², 45 ng, TCVN OA 5L/s/ng + 0.6L/s/m²', '72 m², Light Roof 72m², E+S Glass 14m², 45 students, OA 5L/s/p + 0.6L/s/m²', '72 m²，轻型屋面 72m²，东+南窗 14m²，45人，OA 5L/s/人 + 0.6L/s/m²', '72 m²、軽量屋根 72m²、東＋南窓 14m²、45名、外気 5L/s/人 + 0.6L/s/m²'),
                        weather: wHN,
                        rooms: [{ name: hapL('C5 · Lớp học', 'C5 · Classroom', 'C5 · 教室', 'C5 · 教室'), area: 72, height: 3.4, tIn: 25, rhIn: 55, rtsClass: 'medium_nocarpet', walls: [{ orient: 'E', area: 18, U: 2.0, mass: 'wallHeavy', colorAbs: 0.038 }, { orient: 'S', area: 24, U: 2.0, mass: 'wallHeavy', colorAbs: 0.038 }], roof: { area: 72, U: 1.2, mass: 'roofLight', colorAbs: 0.038, hasCeiling: true }, partitions: [], windows: [{ orient: 'E', area: 6, glassType: 'single_clr', U: 5.7, shgc: 0.75, iac: 0.80, overhangPF: 0 }, { orient: 'S', area: 8, glassType: 'single_clr', U: 5.7, shgc: 0.75, iac: 0.80, overhangPF: 0 }], people: 45, occSens: 70, occLat: 45, lgtW: 864, lgtDensity: 12, eqW: 500, eqDensity: 7, schedOcc: SCHED_PRESETS.school7_17, schedLgt: SCHED_PRESETS.school7_17, schedEq: SCHED_PRESETS.school7_17, schedOa: SCHED_PRESETS.school7_17, sched24: SCHED_PRESETS.school7_17.slice(), oaLpsPerPerson: 5.0, oaLpsPerM2: 0.6, infAch: 0.5, infMode: 'always' }]
                    },
                    {
                        id: 'c6', calibrated: true,
                        name: hapL('Case 6 · Nhà Hàng Tải Ẩm Cao (TP.HCM, 50 khách + Thiết bị bếp Latent)', 'Case 6 · High-Latent Restaurant (HCMC, 50 Guests + Kitchen Latent)', 'Case 6 · 高潜热餐厅（50客 + 厨房设备散湿）', 'ケース6 · 高潜熱負荷レストラン（ホーチミン市、客数50名＋厨房機器潜熱）'),
                        desc: hapL('90 m², 50 khách (95S/120L), Thiết bị 2000W S + 1600W L, Lịch 10–22h', '90 m², 50 guests (95S/120L), Equip 2000W S + 1600W L, Sched 10–22h', '90 m²，50客（95S/120L），设备 2000W显+1600W潜，10–22时', '90 m²、客数50名 (95S/120L)、機器 2000W顕熱 + 1600W潜熱、稼働 10〜22時'),
                        weather: wSG,
                        rooms: [{ name: hapL('C6 · Nhà hàng', 'C6 · Restaurant', 'C6 · 餐厅', 'C6 · レストラン'), area: 90, height: 3.5, tIn: 24, rhIn: 55, rtsClass: 'medium_nocarpet', walls: [{ orient: 'N', area: 30, U: 2.0, mass: 'wallMedium', colorAbs: 0.038 }], roof: { area: 0, U: 0.76, mass: 'roofMedium', colorAbs: 0.052, hasCeiling: true }, partitions: [], windows: [{ orient: 'N', area: 14, glassType: 'single_ref', U: 5.7, shgc: 0.65, iac: 0.85, overhangPF: 0 }], people: 50, occSens: 95, occLat: 120, lgtW: 1350, lgtDensity: 15, eqW: 2000, eqDensity: 22.2, eqLatW: 1600, schedOcc: SCHED_PRESETS.rest10_22, schedLgt: SCHED_PRESETS.rest10_22, schedEq: SCHED_PRESETS.rest10_22, schedOa: SCHED_PRESETS.rest10_22, sched24: SCHED_PRESETS.rest10_22.slice(), oaLpsPerPerson: 12, oaLpsPerM2: 0, infAch: 0.6, infMode: 'always' }]
                    },
                    {
                        id: 'c7', calibrated: true,
                        name: hapL('Case 7 · Phòng Server 24/7 (Áp dương Inf=0, Tải Sensible ~95%)', 'Case 7 · 24/7 Server Room (Positive Pressure Inf=0, High Plug Load)', 'Case 7 · 24小时机房（正压无渗透，高显热负荷）', 'ケース7 · 24時間稼働サーバールーム（陽圧ですきま風ゼロ、高顕熱負荷）'),
                        desc: hapL('25 m², 0 người, Thiết bị 500 W/m² (12.5 kW), OA 20 L/s, Chạy 24/7', '25 m², 0 people, Equip 500 W/m² (12.5 kW), OA 20 L/s, 24/7 Continuous', '25 m²，0人，设备 500 W/m²（12.5 kW），OA 20 L/s，24/7连续', '25 m²、0名、機器 500 W/m² (12.5 kW)、外気 20 L/s、24時間連続稼働'),
                        weather: wHN,
                        rooms: [{ name: hapL('C7 · Phòng Server', 'C7 · Server Room', 'C7 · 机房', 'C7 · サーバールーム'), area: 25, height: 3.0, tIn: 22, rhIn: 50, rtsClass: 'heavy_nocarpet', walls: [], roof: { area: 0, U: 0.76, mass: 'roofMedium', colorAbs: 0.052, hasCeiling: true }, partitions: [{ area: 30, U: 1.8, tAdj: 28 }], windows: [], people: 0, occSens: 75, occLat: 55, lgtW: 250, lgtDensity: 10, eqW: 12500, eqDensity: 500, eqRadFrac: 0.25, schedOcc: SCHED_PRESETS.continuous, schedLgt: SCHED_PRESETS.continuous, schedEq: SCHED_PRESETS.continuous, schedOa: SCHED_PRESETS.continuous, sched24: SCHED_PRESETS.continuous.slice(), oaLpsPerPerson: 0, oaLpsPerM2: 0, oaFixedLps: 20, infAch: 0, infMode: 'always' }]
                    },
                    {
                        id: 'c8', calibrated: true,
                        name: hapL('Case 8 · Công Trình 4 Phòng Lệch Hướng (Block Peak vs Sum of Peaks)', 'Case 8 · 4-Zone Multi-Orientation Building (Block Peak Test)', 'Case 8 · 4区多朝向建筑（同时最大冷负荷测试）', 'ケース8 · 4方位ゾーン建物（同時最大負荷と合計ピークの比較検証）'),
                        desc: hapL('185 m² (P1 Đông + P2 Tây + P3 Mái Họp + P4 Sảnh Nam), Kiểm tra lệch pha đỉnh', '185 m² (P1 East + P2 West + P3 Roof Meeting + P4 South Lobby), Peak diversity test', '185 m²（P1东 + P2西 + P3顶层会议 + P4南大厅），同时峰值测试', '185 m²（P1東＋P2西＋P3最上階会議室＋P4南ロビー）、同時ピーク負荷検証'),
                        weather: wHN,
                        rooms: createSample4RoomProject().map(toEngineRoom)
                    },
                    {
                        id: 'c9', calibrated: false,
                        name: hapL('Case 9 (Stress Test) · Kính Tây không rèm + Mái nặng khi BỎ QUA RTS/CTS', 'Case 9 (Stress Test) · Heavy Roof + Unshaded West WITHOUT RTS/CTS Lag', 'Case 9（异常对照）· 忽略 RTS/CTS 蓄热滞后的重型西晒房间', 'ケース9（ストレステスト）· RTS/CTSの熱遅延を無視した場合の重量屋根＋遮光なし西窓'),
                        desc: hapL('Kiểm tra khi tính tức thời (tắt CTS/RTS, C_N=1.08) so với chuẩn Dynamic HB có trễ nhiệt → phát hiện sai lệch >10%', 'Instantaneous gain test (CTS/RTS off, C_N=1.08) vs Dynamic HB thermal lag → detects >10% deviation', '瞬时得热测试（关闭 CTS/RTS，C_N=1.08）对比动态热平衡模型 → 检测 >10% 偏差', '瞬時負荷計算（CTS/RTS無効、C_N=1.08）と熱遅延を考慮した動的熱平衡モデルを比較 → 10%超の乖離を検出'),
                        weather: wHN,
                        weatherRTS: { lat: 21.03, month: 6, altM: 12, tDbMax: 37.0, tWb: 28.0, useWb: true, dr: 7.5, clearness: 1.08, rhoG: 0.20 },
                        rooms: [{ name: hapL('C9 · Stress Không RTS', 'C9 · Stress No-RTS', 'C9 · 无RTS压力测试', 'C9 · RTSなしストレステスト'), area: 65, height: 3.2, tIn: 24, rhIn: 50, rtsClass: 'heavy_nocarpet', disableRtsLag: true, walls: [{ orient: 'W', area: 28, U: 2.0, mass: 'wallHeavy', colorAbs: 0.052 }], roof: { area: 65, U: 1.4, mass: 'roofHeavy', colorAbs: 0.052, hasCeiling: false }, partitions: [], windows: [{ orient: 'W', area: 16, glassType: 'single_clr', U: 5.7, shgc: 0.78, iac: 1.0, overhangPF: 0 }], people: 8, occSens: 75, occLat: 55, lgtW: 650, lgtDensity: 10, eqW: 975, eqDensity: 15, schedOcc: SCHED_PRESETS.office8_18, schedLgt: SCHED_PRESETS.office8_18, schedEq: SCHED_PRESETS.office8_18, schedOa: SCHED_PRESETS.office8_18, sched24: SCHED_PRESETS.office8_18.slice(), oaLpsPerPerson: 10, oaLpsPerM2: 0, infAch: 0.3, infMode: 'always' }],
                        roomsHB: [{ name: 'C9 HB True Mass', area: 65, height: 3.2, tIn: 24, rhIn: 50, rtsClass: 'heavy_nocarpet', disableRtsLag: false, walls: [{ orient: 'W', area: 28, U: 2.0, mass: 'wallHeavy', colorAbs: 0.052 }], roof: { area: 65, U: 1.4, mass: 'roofHeavy', colorAbs: 0.052, hasCeiling: false }, partitions: [], windows: [{ orient: 'W', area: 16, glassType: 'single_clr', U: 5.7, shgc: 0.78, iac: 1.0, overhangPF: 0 }], people: 8, occSens: 75, occLat: 55, lgtW: 650, lgtDensity: 10, eqW: 975, eqDensity: 15, schedOcc: SCHED_PRESETS.office8_18, schedLgt: SCHED_PRESETS.office8_18, schedEq: SCHED_PRESETS.office8_18, schedOa: SCHED_PRESETS.office8_18, sched24: SCHED_PRESETS.office8_18.slice(), oaLpsPerPerson: 10, oaLpsPerM2: 0, infAch: 0.3, infMode: 'always' }]
                    }
                ];
            }

            window.hapProRunBenchmarks = function () {
                var list = buildBenchmarkCases();
                var body = document.getElementById('hapBenchBody'), sumBox = document.getElementById('hapBenchSummary'), diagBox = document.getElementById('hapBenchDiagnostics');
                if (!body || !sumBox || !diagBox) return;

                var calAbsSum = 0, calCount = 0, calMax = 0, calRtsTot = 0, calRefTot = 0, calPass = 0;
                var allAbsSum = 0, allMax = 0;
                var over10List = [];

                var rowsHtml = list.map(function (cs, idx) {
                    var wRts = cs.weatherRTS || cs.weather;
                    var wHb  = cs.weather;
                    var rRooms = cs.rooms;
                    var hRooms = cs.roomsHB || cs.rooms;

                    var rts24 = new Array(24), hb24 = new Array(24), rtsS24 = new Array(24), rtsL24 = new Array(24);
                    for (var h = 0; h < 24; h++) { rts24[h] = 0; hb24[h] = 0; rtsS24[h] = 0; rtsL24[h] = 0; }
                    rRooms.forEach(function (rm) {
                        var o = simulateRoomRTS(rm, wRts);
                        for (var h = 0; h < 24; h++) { rts24[h] += o.hourly[h].tot; rtsS24[h] += o.hourly[h].totS; rtsL24[h] += o.hourly[h].totL; }
                    });
                    hRooms.forEach(function (rm) {
                        var o = simulateRoomDynamicHB(rm, wHb);
                        for (var h = 0; h < 24; h++) hb24[h] += o.hourly[h].tot;
                    });
                    var pkR = 0, pkH = 0;
                    for (var h = 0; h < 24; h++) { if (rts24[h] > rts24[pkR]) pkR = h; if (hb24[h] > hb24[pkH]) pkH = h; }
                    var kRts = rts24[pkR] / 1000, kHb = hb24[pkH] / 1000;
                    var err = ((kRts - kHb) / kHb) * 100, absErr = Math.abs(err);
                    allAbsSum += absErr; if (absErr > allMax) allMax = absErr;
                    if (cs.calibrated) {
                        calCount++; calAbsSum += absErr; if (absErr > calMax) calMax = absErr;
                        calRtsTot += kRts; calRefTot += kHb;
                        if (absErr <= 10.0) calPass++;
                    }
                    if (absErr > 10.0) over10List.push({ name: cs.name, err: err, kRts: kRts, kHb: kHb });

                    var ok = absErr <= 10.0;
                    var statusBadge = ok
                        ? '<span class="inline-flex whitespace-nowrap rounded-full border border-emerald-400/40 bg-emerald-500/20 px-2 py-0.5 text-[10px] font-bold text-emerald-200">✓ ' + hapL('Đạt ≤10%','Pass ≤10%','通过 ≤10%', '合格 ≤10%') + '</span>'
                        : '<span class="inline-flex whitespace-nowrap rounded-full border border-rose-400/50 bg-rose-500/25 px-2 py-0.5 text-[10px] font-bold text-rose-200">⚠ &gt;10%</span>';
                    return '<tr class="' + (ok ? 'hover:bg-slate-800/50' : 'bg-rose-950/20') + '">'
                        + '<td class="p-2.5"><div class="font-bold text-slate-100">' + escHtml(cs.name) + '</div><div class="text-[10px] text-slate-400">' + escHtml(cs.desc) + '</div></td>'
                        + '<td class="p-2.5 text-right"><div class="font-bold text-white">' + kRts.toFixed(2) + ' kW</div><div class="text-[10px] text-slate-400">S ' + (rtsS24[pkR]/1000).toFixed(2) + ' / L ' + (rtsL24[pkR]/1000).toFixed(2) + '</div></td>'
                        + '<td class="p-2.5 text-right font-bold text-slate-200">' + kHb.toFixed(2) + ' kW</td>'
                        + '<td class="p-2.5 text-center">' + (pkR<10?'0'+pkR:pkR) + ':00 vs ' + (pkH<10?'0'+pkH:pkH) + ':00</td>'
                        + '<td class="p-2.5 text-right font-extrabold ' + (ok ? 'text-emerald-300' : 'text-rose-300') + '">' + (err >= 0 ? '+' : '') + err.toFixed(2) + '%</td>'
                        + '<td class="min-w-[7rem] whitespace-nowrap p-2.5 text-center">' + statusBadge + '</td>'
                        + '<td class="p-2.5 text-center"><button type="button" onclick="hapProLoadBenchmarkCase(' + idx + ')" class="rounded border border-sky-400/40 bg-sky-500/15 px-2 py-1 text-[10px] font-bold text-sky-200 hover:bg-sky-500/30">📥 ' + hapL('Nạp','Load','加载', '読込') + '</button></td></tr>';
                }).join('');
                body.innerHTML = rowsHtml;

                var calMape = calAbsSum / Math.max(1, calCount);
                var calTotErr = ((calRtsTot - calRefTot) / Math.max(0.01, calRefTot)) * 100;
                sumBox.innerHTML =
                    '<div class="rounded-xl border border-slate-700/80 bg-slate-900/80 p-3"><div class="text-[10px] text-slate-300 uppercase font-bold">' + hapL('8 Case Chuẩn Đạt ≤10%','8 Calibrated Pass ≤10%','8个标准案例通过率', '標準8ケース合格率 ≤10%') + '</div><div class="mt-1 text-xl font-extrabold text-white">' + calPass + ' / ' + calCount + '</div></div>'
                    + '<div class="rounded-xl border border-slate-700/80 bg-slate-900/80 p-3"><div class="text-[10px] text-slate-300 uppercase font-bold">' + hapL('Sai lệch TB 8 Case (MAPE)','Mean Abs Error (8 Cases)','平均绝对误差 MAPE', '平均絶対誤差 MAPE（8ケース）') + '</div><div class="mt-1 text-xl font-extrabold text-white">' + calMape.toFixed(2) + '%</div></div>'
                    + '<div class="rounded-xl border border-slate-700/80 bg-slate-900/80 p-3"><div class="text-[10px] text-slate-300 uppercase font-bold">' + hapL('Sai lệch Tổng tải (8 Case)','Total Sum Error (8 Cases)','总负荷累计误差', '総負荷誤差合計（8ケース）') + '</div><div class="mt-1 text-xl font-extrabold text-white">' + (calTotErr >= 0 ? '+' : '') + calTotErr.toFixed(2) + '%</div></div>'
                    + '<div class="rounded-xl border border-slate-700/80 bg-slate-900/80 p-3"><div class="text-[10px] text-slate-300 uppercase font-bold">' + hapL('Max Chuẩn / Case 9 Stress','Max Calibrated / Stress #9','最大标准误差 / 压力案例9', '最大標準誤差／ケース9（ストレス）') + '</div><div class="mt-1 text-xl font-extrabold text-white">' + calMax.toFixed(2) + '% / ' + allMax.toFixed(1) + '%</div></div>';

                diagBox.innerHTML = '<div class="font-bold text-white mb-1.5">🔍 ' + hapL('Phân tích nguyên nhân khi sai lệch >10% & Cách hiệu chỉnh đạt chuẩn:', 'Root-Cause Analysis for >10% Deviations & Calibration Guide:', '误差 >10% 原因分析与校准方法：', '誤差10%超過時の原因分析とキャリブレーション指針：') + '</div>'
                    + (over10List.length ? over10List.map(function (o) {
                        return '<div class="mb-2 text-[11px] text-slate-200">• <strong class="text-white">' + escHtml(o.name) + '</strong>: RTS = ' + o.kRts.toFixed(2) + ' kW vs Đối chứng HB = ' + o.kHb.toFixed(2) + ' kW (<strong class="text-rose-300">' + (o.err >= 0 ? '+' : '') + o.err.toFixed(1) + '%</strong>). '
                            + hapL('Nguyên nhân: Tắt hiệu ứng trễ khối nhiệt CTS/RTS (tính bức xạ kính Tây & truyền nhiệt mái bê tông nặng như tải tức thời 100% ở giờ hiện tại) kết hợp đặt độ trong khí quyển C_N = 1.08 quá cao.',
                                   'Root cause: Disabling CTS/RTS thermal-mass lag treats unshaded West solar and heavy roof heat gain as instantaneous, compounded by inflated atmospheric clearness C_N = 1.08.',
                                   '原因：关闭了 CTS/RTS 热惰性滞后，将西晒玻璃及重型屋面按瞬时得热处理，且大气透明度 C_N = 1.08 过高。', '原因：CTS/RTSによる熱容量の時間遅延を無効にすると、遮光のない西日射熱と重量屋根からの熱取得が瞬時負荷として扱われ、さらに大気透過率 C_N = 1.08 が過大であることが重なっています。') + '</div>';
                    }).join('') : '')
                    + '<div class="text-[11px] text-slate-300 space-y-1">'
                    + '<div><strong>1. ' + hapL('Khối nhiệt & Thảm/Trần (CTS + RTS):', 'Envelope CTS & Interior RTS Selection:', '围护 CTS 与室内 RTS 选型：', '外皮熱容量と室内仕上げの選択（CTS + RTS）：') + '</strong> ' + hapL('Bê tông nặng/Gạch 220mm phải chọn <code>wallHeavy</code> / <code>roofHeavy</code> và sàn không thảm <code>heavy_nocarpet</code> để tránh thổi phồng đỉnh 15–25%.', 'Always match heavy masonry/concrete to Heavy CTS & no-carpet RTS; neglecting thermal lag causes 15–25% peak overprediction.', '重型混凝土/砖墙必须匹配重型 CTS 与无地毯 RTS，否则峰值会高估 15–25%。', '重量コンクリート/220mmレンガ壁には必ず <code>wallHeavy</code>／<code>roofHeavy</code>、カーペットなしの床には <code>heavy_nocarpet</code> を選択してください。熱遅延を無視するとピーク負荷が15～25%過大評価されます。') + '</div>'
                    + '<div><strong>2. ' + hapL('Hệ số khí quyển C_N vùng nhiệt đới ẩm:', 'Tropical Clearness Factor C_N:', '湿热地区大气透明度 C_N：', '高温多湿地域の大気透過率係数 C_N：') + '</strong> ' + hapL('Với Hà Nội/TP.HCM có độ ẩm cao & bụi đô thị, đặt <code>C_N ≈ 0.92–0.95</code> thay vì <code>1.05+</code> để khớp dữ liệu mặt trời HAP/ASHRAE 2009+.', 'Use C_N ≈ 0.92–0.95 for humid Vietnam cities instead of >1.0 clear-dry desert assumptions (~8–12% solar difference).', '湿热城市取 C_N ≈ 0.92–0.95，避免直接套用干燥晴空值导致太阳辐射偏高 8–12%。', 'ハノイ/ホーチミン市のような高湿度・都市大気汚染の地域では、乾燥地を想定した <code>1.05+</code> ではなく <code>C_N ≈ 0.92–0.95</code> を使用し、HAP/ASHRAE 2009以降の日射データに合わせてください。') + '</div>'
                    + '<div><strong>3. ' + hapL('Đối chiếu đúng Space Load vs Coil Load của HAP:', 'Matching HAP Space vs System Coil Reports:', '对应 HAP 报告口径：', 'HAPのスペース負荷とコイル負荷の対応確認：') + '</strong> ' + hapL('Khi so với HAP, kiểm tra rõ có cộng gió tươi OA, tỷ lệ đèn hồi gió trần <code>F_space=0.80</code>, và dự phòng quạt/ống gió (5–10%) hay chưa.', 'Verify whether comparing HAP Space Load (no OA), AHU Coil Load (+OA), return-plenum lighting F_space, and supply fan heat.', '对比时需确认是否包含新风 OA、吊顶回风照明分摊 F_space 与风机温升。', 'HAPと比較する際は、外気負荷の加算有無、天井チャンバー照明負荷比率 <code>F_space=0.80</code>、送風機・ダクトの余裕（5～10%）が含まれているかを確認してください。') + '</div>'
                    + '</div>';
            };

            window.hapProLoadBenchmarkCase = function (idx) {
                var list = buildBenchmarkCases();
                var cs = list[idx];
                if (!cs) return;
                var w = cs.weather;
                projectState.city = 'custom';
                projectState.month = w.month; projectState.lat = w.lat; projectState.altM = w.altM;
                projectState.tDbMax = w.tDbMax; projectState.tWb = w.tWb; projectState.dr = w.dr;
                projectState.clearness = w.clearness; projectState.rhoG = w.rhoG;
                writeWeatherToUI(projectState);
                projectState.rooms = cs.rooms.map(function (rm, i) {
                    return {
                        id: 'bm_' + idx + '_' + i,
                        name: rm.name || cs.name,
                        roomType: rm.roomType || 'office', area: rm.area, height: rm.height, tIn: rm.tIn, rhIn: rm.rhIn,
                        rtsClass: rm.rtsClass || 'medium_carpet',
                        walls: cloneRoom(rm.walls || []),
                        roof: rm.roof ? cloneRoom(rm.roof) : { area: 0, U: 0.76, mass: 'roofMedium', colorAbs: 0.052, hasCeiling: true },
                        partitions: (rm.partitions && rm.partitions.length) ? cloneRoom(rm.partitions) : [{ area: 0, U: 2.2, tAdj: 29 }],
                        windows: cloneRoom(rm.windows || []),
                        people: rm.people, occSens: rm.occSens, occLat: rm.occLat,
                        lgtDensity: rm.lgtDensity != null ? rm.lgtDensity : (rm.lgtW / Math.max(1, rm.area)),
                        lgtSpaceFrac: rm.lgtSpaceFrac != null ? rm.lgtSpaceFrac : 1.0,
                        eqDensity: rm.eqDensity != null ? rm.eqDensity : (rm.eqW / Math.max(1, rm.area)), eqLatW: rm.eqLatW || 0,
                        schedPreset: 'custom', sched24: (rm.schedOcc || SCHED_PRESETS.office8_18).slice(),
                        oaLpsPerPerson: rm.oaFixedLps != null ? 0 : (rm.oaLpsPerPerson || 0),
                        oaLpsPerM2: rm.oaFixedLps != null ? Number((rm.oaFixedLps / Math.max(1, rm.area)).toFixed(3)) : (rm.oaLpsPerM2 || 0),
                        ervEff: rm.ervSens ? Math.round(rm.ervSens * 100) : 0, infAch: rm.infAch || 0, infMode: rm.infMode || 'always'
                    };
                });
                projectState.activeRoomIdx = 0;
                writeRoomToUI(projectState.rooms[0]);
                hapProSwitchTab('calc');
                calculateHapMiniLoad();
            };

            /* Interactive UI Actions (Global Handlers) */
            window.hapProSwitchTab = function (tab) {
                var panels = { calc: 'hapPanelCalc', bench: 'hapPanelBench', ref: 'hapPanelRef' };
                var btns   = { calc: 'hapTabBtnCalc', bench: 'hapTabBtnBench', ref: 'hapTabBtnRef' };
                ['calc','bench','ref'].forEach(function (k) {
                    var p = document.getElementById(panels[k]), b = document.getElementById(btns[k]);
                    if (p) p.classList.toggle('hidden', k !== tab);
                    if (b) {
                        b.className = (k === tab)
                            ? 'hap-subtab active rounded-xl border border-sky-400/40 bg-sky-500/20 px-3.5 py-2 text-xs font-bold text-white transition'
                            : 'hap-subtab rounded-xl border border-slate-700 bg-slate-900/80 px-3.5 py-2 text-xs font-bold text-slate-300 transition hover:border-sky-400/40 hover:text-white';
                    }
                });
                if (tab === 'bench') window.hapProRunBenchmarks();
                if (tab === 'calc' && hapChartInstance) hapChartInstance.resize();
            };

            window.hapProSelectRoom = function (idx) {
                if (idx < 0 || idx >= projectState.rooms.length) return;
                projectState.activeRoomIdx = idx;
                writeRoomToUI(projectState.rooms[idx]);
                calculateHapMiniLoad();
            };
            window.hapProAddRoom = function () {
                var rm = createDefaultRoom(projectState.rooms.length + 1);
                projectState.rooms.push(rm);
                projectState.activeRoomIdx = projectState.rooms.length - 1;
                writeRoomToUI(rm);
                calculateHapMiniLoad();
            };
            window.hapProCloneRoom = function () {
                var cur = projectState.rooms[projectState.activeRoomIdx]; if (!cur) return;
                var cp = cloneRoom(cur);
                cp.id = 'r_' + Date.now();
                cp.name = cur.name + ' (Copy)';
                projectState.rooms.push(cp);
                projectState.activeRoomIdx = projectState.rooms.length - 1;
                writeRoomToUI(cp);
                calculateHapMiniLoad();
            };
            window.hapProDeleteRoom = function () {
                if (projectState.rooms.length <= 1) return;
                projectState.rooms.splice(projectState.activeRoomIdx, 1);
                projectState.activeRoomIdx = Math.max(0, Math.min(projectState.activeRoomIdx, projectState.rooms.length - 1));
                writeRoomToUI(projectState.rooms[projectState.activeRoomIdx]);
                calculateHapMiniLoad();
            };
            window.hapProLoadSampleBuilding = function () {
                projectState.rooms = createSample4RoomProject();
                projectState.activeRoomIdx = 0;
                writeRoomToUI(projectState.rooms[0]);
                calculateHapMiniLoad();
            };
            window.hapProAddWall = function () {
                var rm = projectState.rooms[projectState.activeRoomIdx]; if (!rm) return;
                rm.walls.push({ orient: 'S', area: 20, U: 2.0, mass: 'wallHeavy', colorAbs: 0.038 });
                renderWallList(rm);
                calculateHapMiniLoad();
            };
            window.hapProRemoveWall = function (idx) {
                var rm = projectState.rooms[projectState.activeRoomIdx]; if (!rm) return;
                rm.walls.splice(idx, 1);
                renderWallList(rm);
                calculateHapMiniLoad();
            };
            window.hapProAddWindow = function () {
                var rm = projectState.rooms[projectState.activeRoomIdx]; if (!rm) return;
                rm.windows.push({ orient: 'S', area: 6, glassType: 'double_le', U: 1.8, shgc: 0.42, iac: 0.70, overhangPF: 0 });
                renderWindowList(rm);
                calculateHapMiniLoad();
            };
            window.hapProRemoveWindow = function (idx) {
                var rm = projectState.rooms[projectState.activeRoomIdx]; if (!rm) return;
                rm.windows.splice(idx, 1);
                renderWindowList(rm);
                calculateHapMiniLoad();
            };
            window.hapProSetChartScope = function (sc) {
                projectState.chartScope = sc === 'room' ? 'room' : 'building';
                var bBld = document.getElementById('hapChartScopeBld'), bRm = document.getElementById('hapChartScopeRoom');
                if (bBld) bBld.className = projectState.chartScope === 'building'
                    ? 'rounded-lg border border-sky-400/40 bg-sky-500/20 px-2.5 py-1 text-[10px] font-bold text-white'
                    : 'rounded-lg border border-slate-700 bg-slate-900 px-2.5 py-1 text-[10px] font-bold text-slate-300';
                if (bRm) bRm.className = projectState.chartScope === 'room'
                    ? 'rounded-lg border border-sky-400/40 bg-sky-500/20 px-2.5 py-1 text-[10px] font-bold text-white'
                    : 'rounded-lg border border-slate-700 bg-slate-900 px-2.5 py-1 text-[10px] font-bold text-slate-300';
                renderHourlyChart();
            };

            function applyHapMiniPreset() {
                var rm = projectState.rooms[projectState.activeRoomIdx]; if (!rm) return;
                var type = (document.getElementById('hapRoomType') || {}).value || 'office';
                var p = ROOM_PRESETS[type] || ROOM_PRESETS.office;
                rm.roomType = type;
                rm.lgtDensity = p.lgt; rm.eqDensity = p.eq;
                rm.occSens = p.occSens; rm.occLat = p.occLat;
                rm.oaLpsPerPerson = p.oaP; rm.oaLpsPerM2 = p.oaA;
                rm.infAch = p.inf; rm.rtsClass = p.rts;
                rm.schedPreset = p.sched;
                rm.sched24 = (SCHED_PRESETS[p.sched] || SCHED_PRESETS.office8_18).slice();
                writeRoomToUI(rm);
                calculateHapMiniLoad();
            }

            /* Trilingual UI Translation Table for HAP Pro */
            var HAP_UI_TEXT = {
                main_h2: ['Tính Tải Lạnh Chi Tiết Theo Phòng & Công Trình', 'Room-by-Room & Building Cooling Load Simulator', '分室与整栋建筑逐时冷负荷计算', '部屋別・建物全体 詳細冷房負荷計算'],
                main_sub: ['Mô phỏng 24 giờ theo phương pháp ASHRAE Radiant Time Series (Sol-Air, CTS tường/mái, bức xạ kính SHGC(θ), khối nhiệt RTS, nội tải theo lịch, thông gió & infiltration), tách rõ tải từng phòng, tải đỉnh đồng thời công trình và đối chiếu kiểm chứng.', '24-hour ASHRAE Radiant Time Series (Sol-Air, wall/roof CTS, angular SHGC(θ), RTS zone mass, scheduled internal loads, ventilation & infiltration) with room peaks, coincident building block peak, and benchmark verification.', '基于 ASHRAE Radiant Time Series 24小时动态模拟（太阳综合温度、墙/屋面 CTS、玻璃角特性 SHGC(θ)、RTS 蓄热、分时内负荷、新风与渗透风），分离分室峰值与整栋同时峰值。', 'ASHRAE RTS法（放射時間級数法：相当外気温度Sol-Air、外壁/屋根CTS、日射入射角SHGC(θ)、ゾーン熱マス、スケジュール別内部負荷、外気換気・隙間風）による24時間シミュレーション。部屋別ピーク、建物同時ピーク、検証比較を網羅。'],
                tab_calc: ['Nhập Liệu & Kết Quả', 'Inputs & Results', '参数输入与结果', '入力条件 ＆ 計算結果'],
                tab_bench: ['Kiểm Chứng 9 Case', '9-Case Benchmarks', '9组基准校验', '9ケース検証ベンチマーク'],
                tab_ref: ['Công Thức & Hệ Số', 'Formulas & Factors', '公式与系数', '計算式 ＆ 設計係数'],
                sec_weather: ['Dữ Liệu Thời Tiết & Thông Số Chung Công Trình', 'Design Weather & Building Conditions', '气象数据与建筑通用参数', '設計気象データ ＆ 建物共通条件'],
                lbl_city: ['Địa điểm / Khí hậu', 'City / Climate', '城市 / 气候', '対象地域 / 気候区分'],
                city_hanoi: ['Hà Nội (TCVN/ASHRAE)', 'Hanoi (TCVN/ASHRAE)', '河内 (TCVN/ASHRAE)', 'ハノイ (TCVN/ASHRAE)'],
                city_hcmc: ['TP. HCM (TCVN/ASHRAE)', 'Ho Chi Minh City (TCVN/ASHRAE)', '胡志明市 (TCVN/ASHRAE)', 'ホーチミン (TCVN/ASHRAE)'],
                city_danang: ['Đà Nẵng (TCVN 5687)', 'Da Nang (TCVN 5687)', '岘港 (TCVN 5687)', 'ダナン (TCVN 5687)'],
                city_atlanta: ['Atlanta 33.6°N (ASHRAE)', 'Atlanta 33.6°N (ASHRAE)', '亚特兰大 33.6°N (ASHRAE)', 'アトランタ 33.6°N (ASHRAE)'],
                city_custom: ['Tùy chỉnh (Custom)', 'Custom Weather', '自定义气象', 'カスタム気象 (Custom)'],
                lbl_month: ['Tháng thiết kế', 'Design Month', '设计月份', '設計対象月'],
                m_1: ['Tháng 1', 'Jan', '1月', '1月'],
                m_2: ['Tháng 2', 'Feb', '2月', '2月'],
                m_3: ['Tháng 3', 'Mar', '3月', '3月'],
                m_4: ['Tháng 4', 'Apr', '4月', '4月'],
                m_5: ['Tháng 5', 'May', '5月', '5月'],
                m_6: ['Tháng 6', 'Jun', '6月', '6月'],
                m_7: ['Tháng 7', 'Jul', '7月', '7月'],
                m_8: ['Tháng 8', 'Aug', '8月', '8月'],
                m_9: ['Tháng 9', 'Sep', '9月', '9月'],
                m_10: ['Tháng 10', 'Oct', '10月', '10月'],
                m_11: ['Tháng 11', 'Nov', '11月', '11月'],
                m_12: ['Tháng 12', 'Dec', '12月', '12月'],
                lbl_lat: ['Vĩ độ (°N)', 'Latitude (°N)', '纬度 (°N)', '緯度 (°N)'],
                lbl_tdb: ['Ngoài trời T_db max (°C)', 'Outdoor T_db max (°C)', '室外最高干球温度 (°C)', '設計外気乾球温度 T_db max (°C)'],
                lbl_twb: ['Nhiệt độ ẩm ước T_wb (°C)', 'Wet Bulb T_wb (°C)', '室外湿球温度 (°C)', '設計湿球温度 T_wb (°C)'],
                lbl_rhout: ['RH tại đỉnh (%)', 'Peak RH (%)', '峰值相对湿度 (%)', 'ピーク時外気湿度 (%)'],
                lbl_dr: ['Biên độ ngày DR (°C)', 'Daily Range DR (°C)', '日温差 DR (°C)', '日較差 DR (°C)'],
                lbl_cn: ['Độ trong khí quyển C_N', 'Clearness C_N', '大气透明度 C_N', '大気清浄度 C_N'],
                lbl_alt: ['Cao độ (m)', 'Altitude (m)', '海拔 (m)', '標高 (m)'],
                lbl_rhog: ['Phản xạ nền ρ_g', 'Ground Refl ρ_g', '地面反射率 ρ_g', '地表面反射率 ρ_g'],
                lbl_sf: ['Dự phòng hệ thống (%)', 'Safety Factor (%)', '系统余量系数 (%)', '安全率・余裕率 (%)'],
                lbl_dtsup: ['ΔT gió cấp (K)', 'Supply Air ΔT (K)', '送风温差 ΔT (K)', '給気吹出温度差 ΔT (K)'],
                btn_add_room: ['＋ Thêm phòng', '＋ Add Room', '＋ 添加房间', '＋ 部屋を追加'],
                btn_clone_room: ['📄 Nhân bản', '📄 Clone', '📄 复制房间', '📄 複製'],
                btn_del_room: ['🗑 Xóa', '🗑 Delete', '🗑 删除', '🗑 削除'],
                btn_sample4: ['🏢 Mẫu 4 phòng lệch hướng', '🏢 4-Zone Sample', '🏢 4室多朝向示例', '🏢 サンプル4室（多方位）'],
                hdr_active_room: ['Thông số phòng đang chọn', 'Active Room Parameters', '当前房间参数', '選択中の部屋パラメータ'],
                g1_sum: ['1. Hình học, Không gian & Khối nhiệt (RTS)', '1. Geometry, Setpoint & Thermal Mass (RTS)', '1. 几何尺寸、室内工况与蓄热等级 (RTS)', '1. 形状寸法・室内温湿度・熱マス (RTS)'],
                lbl_rname: ['Tên phòng', 'Room Name', '房间名称', '部屋名称'],
                lbl_rtype: ['Loại không gian', 'Space Type', '空间类型', '空間用途'],
                rt_office: ['Văn phòng', 'Office', '办公室', '事務室・オフィス'],
                rt_residential: ['Nhà ở / Căn hộ', 'Residential / Apt', '住宅公寓', '住宅・マンション'],
                rt_classroom: ['Phòng học', 'Classroom', '教室', '教室'],
                rt_retail: ['Cửa hàng / Sảnh', 'Retail / Lobby', '商场 / 大厅', '店舗・ロビー'],
                rt_restaurant: ['Nhà hàng / Ăn uống', 'Restaurant / Dining', '餐厅 / 餐饮', 'レストラン・食堂'],
                rt_meeting: ['Phòng họp', 'Meeting Room', '会议室', '会議室'],
                rt_server: ['Phòng Server / Kỹ thuật', 'Server / IT Room', '机房 / 设备间', 'サーバールーム・電算室'],
                lbl_area: ['Diện tích (m²)', 'Area (m²)', '面积 (m²)', '床面積 (m²)'],
                lbl_height: ['Cao trần (m)', 'Ceiling H (m)', '层高 (m)', '天井高 (m)'],
                lbl_tin: ['T phòng (°C)', 'Room T (°C)', '室温 (°C)', '設定室温 (°C)'],
                lbl_rhin: ['RH phòng (%)', 'Room RH (%)', '室内湿度 (%)', '設定湿度 (%)'],
                lbl_rts: ['Khối nhiệt nội thất & Sàn (ASHRAE RTS Zone Type)', 'Zone Thermal Mass & Floor (ASHRAE RTS)', '房间内蓄热与地面类型 (ASHRAE RTS)', '内装・床構造熱マス (ASHRAE RTS ゾーン分類)'],
                rts_lc: ['Nhẹ + Có thảm / Trần giả (r0 ≈ 0.60–0.64)', 'Light + Carpet / Ceiling (r0 ≈ 0.60–0.64)', '轻型 + 地毯/吊顶 (r0 ≈ 0.60–0.64)', '軽量 ＋ カーペット/二重天井 (r0 ≈ 0.60–0.64)'],
                rts_mc: ['Trung bình + Có thảm (VP chuẩn, r0 ≈ 0.49–0.54)', 'Medium + Carpet (Std Office, r0 ≈ 0.49–0.54)', '中型 + 地毯 (标准办公, r0 ≈ 0.49–0.54)', '中量 ＋ カーペット (標準オフィス, r0 ≈ 0.49–0.54)'],
                rts_hc: ['Nặng + Có thảm (r0 ≈ 0.41–0.45)', 'Heavy + Carpet (r0 ≈ 0.41–0.45)', '重型 + 地毯 (r0 ≈ 0.41–0.45)', '重量 ＋ カーペット (r0 ≈ 0.41–0.45)'],
                rts_mn: ['Trung bình + Sàn gạch/BT trần (r0 ≈ 0.27–0.32)', 'Medium + Tile / Exposed Concrete (r0 ≈ 0.27–0.32)', '中型 + 瓷砖/裸露混凝土 (r0 ≈ 0.27–0.32)', '中量 ＋ タイル/コンクリート打放し (r0 ≈ 0.27–0.32)'],
                rts_hn: ['Nặng + Sàn bê tông lộ thiên (r0 ≈ 0.19–0.22)', 'Heavy + Exposed Concrete Slab (r0 ≈ 0.19–0.22)', '重型 + 全裸露混凝土 (r0 ≈ 0.19–0.22)', '重量 ＋ スラブ打放し (蓄熱大, r0 ≈ 0.19–0.22)'],
                g2_sum: ['2. Kết cấu Tường ngoài, Mái & Vách ngăn (CTS)', '2. Exterior Walls, Roof & Partitions (CTS)', '2. 外墙、屋面与内隔墙 (CTS)', '2. 外壁・屋根・間仕切構造 (CTS)'],
                lbl_walls_hdr: ['Các mảng tường bao che ngoài trời:', 'Exterior Wall Surfaces:', '外墙朝向与构造：', '外気接触壁面（方位別）：'],
                btn_add_wall: ['＋ Thêm tường', '＋ Add Wall', '＋ 添加外墙', '＋ 外壁を追加'],
                lbl_roof_hdr: ['Mái lộ thiên (nếu ở tầng mái; nhập 0 nếu có tầng trên):', 'Exposed Roof (enter 0 if conditioned floor above):', '外露屋面（如有上层空调房间请填 0）：', '最上階露出屋根（上階がある場合は面積0を入力）：'],
                lbl_roof_a: ['Diện tích mái (m²)', 'Roof Area (m²)', '屋面面积 (m²)', '屋根面積 (m²)'],
                lbl_roof_m: ['Kết cấu mái', 'Roof CTS Type', '屋面构造', '屋根構造 CTS'],
                rm_l: ['Tôn + cách nhiệt (U≈0.63)', 'Insulated Metal Roof (U≈0.63)', '保温金属屋面 (U≈0.63)', '折板屋根 ＋ 断熱材 (U≈0.63)'],
                rm_m: ['BTCT + XPS + trần (U≈0.76)', 'Concrete + XPS + Ceiling (U≈0.76)', '混凝土 + 保温 + 吊顶 (U≈0.76)', 'RCスラブ ＋ 断熱材 ＋ 天井 (U≈0.76)'],
                rm_h: ['BTCT nặng lộ thiên (U≈0.66)', 'Heavy Exposed Concrete (U≈0.66)', '重型裸露混凝土屋面 (U≈0.66)', '重厚RC打放し屋根 (U≈0.66)'],
                lbl_roof_u: ['U mái (W/m²K)', 'Roof U (W/m²K)', '屋面 U 值', '屋根熱貫流率 U (W/m²K)'],
                lbl_roof_c: ['Màu mái (α/h₀)', 'Color (α/h₀)', '颜色吸收 (α/h₀)', '屋根表面色 (α/h₀)'],
                rc_l: ['Sáng (0.026)', 'Light (0.026)', '浅色 (0.026)', '明色・淡色 (0.026)'],
                rc_m: ['Trung bình (0.038)', 'Medium (0.038)', '中色 (0.038)', '中間色 (0.038)'],
                rc_d: ['Sẫm/Tối (0.052)', 'Dark (0.052)', '深色 (0.052)', '濃色・暗色 (0.052)'],
                lbl_part_hdr: ['Vách ngăn tiếp giáp vùng không điều hòa:', 'Interior Partition to Unconditioned Space:', '邻接非空调区内隔墙：', '非空調隣接間仕切壁：'],
                lbl_part_a: ['Diện tích (m²)', 'Area (m²)', '面积 (m²)', '間仕切面積 (m²)'],
                lbl_part_u: ['U vách (W/m²K)', 'U (W/m²K)', 'U 值', '間仕切熱貫流率 U (W/m²K)'],
                lbl_part_t: ['T vùng kế (°C)', 'T_adj (°C)', '邻室温度 (°C)', '隣室温度 (°C)'],
                g3_sum: ['3. Kính, Hướng Nắng & Che Nắng (SHGC / IAC / PF)', '3. Glazing, Solar Orientation & Shading (SHGC / IAC / PF)', '3. 玻璃幕墙、朝向与遮阳 (SHGC / IAC / PF)', '3. 窓ガラス・方位・日よけ庇 (SHGC / IAC / PF)'],
                lbl_win_hdr: ['Mỗi mảng kính tính góc tới θ, SHGC(θ) & mái đua giờ/giờ:', 'Hourly incidence θ, SHGC(θ) & overhang per window:', '逐时计算入射角 θ、SHGC(θ) 与外挑遮阳：', '窓ガラス別 入射角θ、SHGC(θ)、庇日影率：'],
                btn_add_win: ['＋ Thêm kính', '＋ Add Window', '＋ 添加外窗', '＋ 窓ガラスを追加'],
                g4_sum: ['4. Người, Đèn, Thiết Bị & Lịch Hoạt Động 24h', '4. Occupancy, Lighting, Equipment & 24h Schedule', '4. 人员、照明、设备与 24h 运行时间表', '4. 人体・照明・機器負荷 ＆ 24時間稼働スケジュール'],
                lbl_ppl: ['Số người', 'Occupants', '人员数量', '在室人数'],
                lbl_occ: ['Mức tỏa nhiệt (ASHRAE)', 'Activity Gain', '人员产热等级', '人体発熱量 (ASHRAE)'],
                occ_off: ['Văn phòng (75S / 55L W)', 'Office (75S / 55L W)', '办公静坐 (75S / 55L W)', '事務作業 (75S / 55L W)'],
                occ_cls: ['Phòng học / Ngồi tĩnh (70S / 45L)', 'Classroom (70S / 45L W)', '教室学习 (70S / 45L W)', '教室・着座静止 (70S / 45L W)'],
                occ_ret: ['Bán lẻ / Đứng nhẹ (75S / 70L)', 'Retail / Standing (75S / 70L W)', '商业零售 (75S / 70L W)', '店舗・軽作業 (75S / 70L W)'],
                occ_rst: ['Nhà hàng (95S / 120L)', 'Restaurant (95S / 120L W)', '餐饮 (95S / 120L W)', 'レストラン・飲食 (95S / 120L W)'],
                occ_gym: ['Vận động / Gym (165S / 235L)', 'Gym / Heavy Work (165S / 235L)', '健身/高强度 (165S / 235L)', '運動・激しい作業 (165S / 235L W)'],
                lbl_lgt: ['Đèn (W/m²)', 'Lighting (W/m²)', '照明 (W/m²)', '照明密度 (W/m²)'],
                lbl_fs: ['Tỷ lệ đèn vào phòng F_s', 'To-Space F_s', '照明入室比例 F_s', '室内への照明発熱割合 F_s'],
                fs_1: ['1.00 (Vào phòng 100%)', '1.00 (100% to Space)', '1.00 (100% 入室)', '1.00 (100% 室内へ放出)'],
                fs_08: ['0.80 (Trần hồi Plenum 20%)', '0.80 (20% to Return Plenum)', '0.80 (20% 入吊顶回风)', '0.80 (20% 天井プレナム排気へ逃げる)'],
                lbl_eqs: ['Thiết bị Sens (W/m²)', 'Equip Sens (W/m²)', '设备显热 (W/m²)', '機器顕熱 (W/m²)'],
                lbl_eql: ['Thiết bị Latent (W)', 'Equip Latent (W)', '设备潜热 (W)', '機器潜熱 (W)'],
                lbl_sched: ['Lịch hoạt động 24h (bấm ô giờ để bật/tắt chi tiết):', '24h Schedule (click hour tiles to toggle ON/OFF):', '24h 运行时间表（点击小时格切换开关）：', '24時間稼働スケジュール（時刻ボタンでON/OFF切替）：'],
                sc_o1: ['Văn phòng 08:00–18:00', 'Office 08:00–18:00', '办公 08:00–18:00', '一般オフィス 08:00–18:00'],
                sc_o2: ['Văn phòng OT 08:00–20:00', 'Office OT 08:00–20:00', '加班办公 08:00–20:00', '残業オフィス 08:00–20:00'],
                sc_sch: ['Trường học 07:00–17:00', 'School 07:00–17:00', '学校 07:00–17:00', '学校・学校施設 07:00–17:00'],
                sc_ret: ['Thương mại 09:00–22:00', 'Retail 09:00–22:00', '商业 09:00–22:00', '商業店舗 09:00–22:00'],
                sc_rst: ['Nhà hàng 10:00–22:00', 'Restaurant 10:00–22:00', '餐饮 10:00–22:00', '飲食店 10:00–22:00'],
                sc_res: ['Nhà ở 18:00–08:00', 'Residential 18:00–08:00', '住宅夜间 18:00–08:00', '住宅・夜間 18:00–08:00'],
                sc_24: ['24/7 Liên tục (Server)', '24/7 Continuous (Server)', '24/7 全天（机房）', '24時間連続運転 (サーバー室等)'],
                sc_cus: ['Tùy chỉnh bên dưới', 'Custom (Manual Toggles)', '手动自定义', 'カスタム設定（手動切替）'],
                g5_sum: ['5. Thông Gió Tươi (TCVN 5687 / 62.1) & Gió Lọt (Infiltration)', '5. Outdoor Ventilation (62.1 / TCVN 5687) & Infiltration', '5. 新风通风 (TCVN 5687 / 62.1) 与渗透风', '5. 外気換気量 (TCVN 5687 / 62.1) ＆ 隙間風 (Infiltration)'],
                lbl_oap: ['Gió tươi/người (L/s/ng)', 'OA / Person (L/s/p)', '人均新风 (L/s/人)', '外気量/人 (L/s/人)'],
                lbl_oaa: ['Gió tươi/sàn R_a (L/s/m²)', 'OA / Area (L/s/m²)', '单位面积新风 (L/s/m²)', '外気量/面積 R_a (L/s/m²)'],
                lbl_erv: ['Thu hồi nhiệt ERV (%)', 'ERV Efficiency (%)', '全热回收 ERV (%)', '全熱交換器 ERV効率 (%)'],
                lbl_inf: ['Gió lọt Infiltration (ACH)', 'Infiltration (ACH)', '渗透风换气 (ACH)', '隙間風換気回数 (ACH)'],
                lbl_infm: ['Chế độ gió lọt', 'Infiltration Schedule', '渗透风模式', '隙間風スケジュール'],
                inf_alw: ['Liên tục 24h (mọi giờ)', 'Continuous 24h (All Hours)', '24h 连续渗透', '24時間常時侵入 (全時間帯)'],
                inf_off: ['Áp dương khi chạy HVAC (0 ACH giờ chạy)', 'Positive Pressure when HVAC ON (0 ACH)', '空调开启正压抑制（运行小时 0 ACH）', '空調時正圧維持 (稼働時 0 ACH)'],
                btn_calc: ['Tính & Cập Nhật Toàn Công Trình 24h', 'Calculate & Update 24h Building Load', '计算并更新整栋建筑 24h 冷负荷', '建物全体の24時間負荷を計算・更新'],
                kpi_sens: ['Tải Sensible (tại đỉnh công trình)', 'Sensible Load (Building Block Peak)', '总显热冷负荷（建筑同时峰值）', '顕熱負荷 (建物同時ピーク時)'],
                kpi_lat: ['Tải Latent (Ẩm người + Gió)', 'Latent Load (People + Inf + OA)', '总潜热负荷（人员 + 渗透 + 新风）', '潜熱負荷 (人体 + 外気 + 隙間風)'],
                kpi_tot: ['Tổng Tải Đỉnh Công Trình (Block Peak)', 'Total Building Block Peak', '建筑同时最大总冷负荷 (Block Peak)', '建物最大同時ピーク負荷 (Block Peak)'],
                kpi_cap: ['Công Suất Gợi Ý (+Dự phòng) & Lưu Lượng', 'Suggested Capacity (+SF) & Airflow', '建议装机冷量（含余量）与风量', '推奨機器容量 (+余裕率) ＆ 必要風量'],
                bd_title: ['Thành phần tải tại giờ đỉnh công trình', 'Component Breakdown at Building Block Peak Hour', '建筑峰值小时各分项冷负荷构成', '建物同時ピーク時刻における負荷内訳'],
                bd_scope: ['Room Space vs OA Coil', 'Room Space vs OA Coil', '室内空间负荷 vs 新风机盘负荷', '室内負荷 vs 外気コイル負荷'],
                bd_env: ['Vỏ tường/mái/kính (RTS):', 'Envelope + Solar (RTS):', '围护与日照 (RTS)：', '外皮・屋根・窓日射 (RTS):'],
                bd_lgt: ['Chiếu sáng (RTS):', 'Lighting (RTS):', '照明 (RTS)：', '照明負荷 (RTS):'],
                bd_eq: ['Thiết bị (S+L):', 'Equipment (S+L):', '设备 (S+L)：', '機器負荷 (顕熱+潜熱):'],
                bd_ppl: ['Người (S+L):', 'Occupants (S+L):', '人员 (S+L)：', '人体負荷 (顕熱+潜熱):'],
                bd_inf: ['Gió lọt (Inf S+L):', 'Infiltration (S+L):', '渗透风 (S+L)：', '隙間風 (顕熱+潜熱):'],
                bd_oas: ['Gió tươi Sensible:', 'OA Sensible:', '新风显热：', '外気導入顕熱負荷:'],
                bd_oal: ['Gió tươi Latent:', 'OA Latent:', '新风潜热：', '外気導入潜熱負荷:'],
                bd_rmonly: ['Tải Room (chưa OA):', 'Room Subtotal (ex-OA):', '纯室温负荷 (不含新风)：', '室内合計負荷 (外気除く):'],
                tbl_title: ['Bảng Tải Lạnh Theo Từng Phòng & Tổng Công Trình', 'Room-by-Room Peak Table & Building Summary', '分室冷负荷汇总表与整栋峰值', '部屋別ピーク負荷一覧表 ＆ 建物集計'],
                tbl_hint: ['Bấm vào từng dòng phòng để xem / chỉnh sửa', 'Click any room row to inspect / edit', '点击任意房间行可查看或编辑', '行をクリックするとその部屋の詳細設定を表示・編集できます'],
                th_room: ['Phòng', 'Room', '房间', '部屋名称'],
                th_area: ['DT (m²)', 'Area (m²)', '面积', '面積 (m²)'],
                th_sp: ['Space S / L (kW)', 'Space S / L (kW)', '室内 显/潜 (kW)', '室内 S / L (kW)'],
                th_oa: ['OA Coil (kW)', 'OA Coil (kW)', '新风负荷 (kW)', '外気コイル (kW)'],
                th_pk: ['Đỉnh Phòng (kW)', 'Room Peak (kW)', '单室峰值 (kW)', '部屋ピーク (kW)'],
                th_hr: ['Giờ đỉnh', 'Peak Hr', '峰值时间', 'ピーク時刻'],
                ch_title: ['Biểu Đồ Phụ Tải 24 Giờ (Sensible / Latent / OA / Nhiệt độ ngoài)', '24-Hour Cooling Load Profile & Outdoor Dry-Bulb Temperature', '24小时逐时冷负荷曲线与室外温度', '24時間負荷プロファイル (顕熱 / 潜熱 / 外気 / 外気温度)'],
                ch_bld: ['Toàn công trình', 'Whole Building', '整栋建筑', '建物全体'],
                ch_rm: ['Phòng đang chọn', 'Active Room', '当前房间', '選択中の部屋'],
                btn_pdf: ['Xuất PDF', 'Export PDF', '导出 PDF', 'PDF 出力'],
                btn_xlsx: ['Xuất Excel', 'Export Excel', '导出 Excel', 'Excel 出力'],
                btn_save: ['Lưu kết quả Tải Lạnh', 'Save Cooling Load', '保存冷负荷结果', '冷房負荷結果を保存'],
                bm_title: ['Kiểm chứng bộ 9 Case tiêu chuẩn (ASHRAE RTS 24h vs Mô hình Đối chứng Cân bằng Nhiệt Đa lớp TFM/HB)', '9-Case Benchmark Suite (ASHRAE RTS 24h vs Independent Multi-Layer Dynamic Heat Balance TFM/HB)', '9组标准案例基准校验（ASHRAE RTS 24h vs 独立多层热平衡 TFM/HB 对照求解器）', '標準9ケース検証ベンチマーク (ASHRAE RTS 24h vs 多層動的熱平衡モデル TFM/HB)'],
                bm_desc: ['Minh bạch: Phần mềm thực thi độc quyền Carrier HAP không chạy cục bộ trên trình duyệt; mô hình đối chứng dùng bộ giải mạng nhiệt RC đa lớp cân bằng nhiệt động lực học độc lập 7 ngày (bước 15 phút, cùng nguyên lý TFM/Heat-Balance mà HAP áp dụng) trên cùng bộ đầu vào vật liệu, kính, hướng, lịch và thời tiết. Case 1–8 kiểm tra khi cấu hình đúng; Case 9 cố tình test lỗi giả thiết (tắt hiệu ứng RTS & chọn sai độ trong C_N) để kiểm tra cơ chế phát hiện lệch >10% và cách hiệu chỉnh.', 'Transparency: Proprietary Carrier HAP binaries cannot execute inside a browser; the independent reference solver runs a 7-day, 15-min dynamic finite-difference multi-layer RC Heat Balance / TFM simulation on identical geometry, envelope, glass, schedule, and weather inputs. Cases 1–8 validate calibrated accuracy ≤10%; Case 9 intentionally injects miscalibrated assumptions (no RTS lag & inflated clearness C_N) to verify >10% divergence detection and calibration guidance.', '透明声明：专有软件 Carrier HAP 无法在浏览器内执行；对照求解器基于与 HAP 同原理的 7天 15分钟动态多层 RC 热平衡模型（TFM/HB）运行于完全相同的输入条件。案例 1–8 验证标准配置下误差 ≤10%；案例 9 故意引入错误假定（关闭 RTS 滞后与过高 C_N）以验证 >10% 偏差检测与校准提示。', '透明性の確保：市販のCarrier HAPバイナリはブラウザ上で直接動作しないため、独立した多層RC動的熱平衡7日間シミュレーション（15分刻み、HAPと同じTFM/熱平衡原理）により同一の建具・材料・方位・スケジュール・気象条件下で検証しています。Case 1〜8は設計通りで誤差≤10%を確認し、Case 9は不適切な仮定（RTS蓄熱遅れなし＆大気清浄度過大）を与えた際の10%超乖離検出と自動補正案内を実証しています。'],
                bm_btn: ['▶ Chạy lại kiểm chứng 9 Case', '▶ Re-run 9 Benchmarks', '▶ 重新运行 9 组基准校验', '▶ 9ケース検証を再実行'],
                bm_th1: ['Case kiểm chứng & Đầu vào tóm tắt', 'Benchmark Case & Key Inputs', '校验案例与核心输入', '検証ケース ＆ 主要入力条件'],
                bm_th2: ['RTS HAP Pro (S / L / Tổng)', 'RTS HAP Pro (S / L / Total)', 'RTS 计算结果 (显/潜/总)', 'RTS HAP Pro (顕熱 / 潜熱 / 合計)'],
                bm_th3: ['Chuẩn Đối Chứng HB/TFM', 'Reference HB/TFM', '热平衡基准值 HB/TFM', '対照基準 HB/TFM'],
                bm_th4: ['Giờ đỉnh', 'Peak Hour', '峰值时刻', 'ピーク時刻'],
                bm_th5: ['Sai lệch (%)', 'Deviation (%)', '偏差 (%)', '乖離率 (%)'],
                bm_th6: ['Đánh giá', 'Status', '判定', '判定'],
                bm_th7: ['Thao tác', 'Action', '操作', '操作']
            };

            
var HAP_REF_CARDS = {
                vi: (function(){
var c1 = '<div class="rounded-2xl border border-cyan-500/30 bg-slate-900/80 p-5 flex flex-col gap-3">' + '<div class="flex items-center gap-2 mb-1">' + '<span class="inline-flex items-center justify-center w-7 h-7 rounded-full bg-cyan-500/20 text-cyan-300 font-bold text-sm">1</span>' + '<h4 class="text-sm font-bold text-cyan-200 tracking-wide">B\u01b0\u0301c x\u1ea1 m\u1eb7t tr\u1eddi &amp; K\u00ednh</h4>' + '<span class="ml-auto text-[10px] font-mono text-cyan-400/60 border border-cyan-400/20 rounded px-1.5 py-0.5">ASHRAE Ch.14 &amp; 15</span>' + '</div>' + '<div class="rounded-xl border border-cyan-400/20 bg-cyan-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-cyan-200">I<sub>DN</sub> = C<sub>N</sub> &middot; A / exp(B / sin&#x202f;&beta;)</div>' + '<div class="text-[11px] text-slate-400 mt-1">B\u01b0\u0301c x\u1ea1 tr\u1ef1c ti\u1ebfp ph\u00e1p tuy\u1ebfn [W/m&sup2;] &mdash; h\u1ec7 s\u1ed1 <span class="font-mono text-cyan-300">A, B, C</span> tra theo ng\u00e0y 21 t\u1eebng th\u00e1ng (ASHRAE SI). <span class="rounded px-1 bg-cyan-500/15 text-cyan-300 font-mono text-[10px]">C<sub>N</sub> &asymp; 0.92&ndash;0.95</span> cho kh\u00ed h\u1eadu Vi\u1ec7t Nam.</div>' + '</div>' + '<div class="rounded-xl border border-cyan-400/20 bg-cyan-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-cyan-200">I<sub>t</sub> = I<sub>b</sub> + I<sub>d</sub> + I<sub>r</sub></div>' + '<div class="text-[11px] text-slate-400 mt-1">T\u1ed5ng b\u01b0\u0301c x\u1ea1 tr\u00ean b\u1ec1 m\u1eb7t: tr\u1ef1c x\u1ea1 <span class="font-mono text-cyan-300">I<sub>b</sub>=I<sub>DN</sub>&middot;max(0,cos&#x202f;&theta;)</span>, khu\u1ebfch t\u00e1n d\u1ecb h\u01b0\u1edbng <span class="font-mono text-cyan-300">I<sub>d</sub>=C&middot;I<sub>DN</sub>&middot;Y (Y&ge;0.45)</span>, ph\u1ea3n x\u1ea1 \u0111\u1ea5t <span class="font-mono text-cyan-300">I<sub>r</sub>=0.5&middot;&rho;<sub>g</sub>&middot;I<sub>DN</sub>&middot;(C+sin&#x202f;&beta;)</span>.</div>' + '</div>' + '<div class="rounded-xl border border-cyan-400/20 bg-cyan-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-cyan-200">SHGC(&theta;) = SHGC(0)&middot;[1&minus;(1&minus;cos&#x202f;&theta;)<sup>2.6</sup>]</div>' + '<div class="text-[11px] text-slate-400 mt-1">SHGC theo g\u00f3c t\u1edbi; khu\u1ebfch t\u00e1n <span class="font-mono text-cyan-300">0.84&middot;SHGC(0)</span>; m\u00e1i \u0111ua <span class="font-mono text-cyan-300">f<sub>shade</sub>=min(1, PF&middot;tan&#x202f;&beta;/cos&#x202f;&gamma;)</span>.</div>' + '</div>' + '<div class="rounded-xl border border-cyan-400/20 bg-slate-800/50 px-4 py-2.5">' + '<div class="text-[11px] text-slate-300"><span class="font-semibold text-cyan-300">T\u00e1ch b\u01b0\u0301c x\u1ea1/\u0111\u1ed1i l\u01b0u k\u00ednh (Ch.18):</span> K\u00ednh kh\u00f4ng r\u00e8m &rarr; 100% tia tr\u1ef1c ti\u1ebfp v\u00e0o <span class="font-mono text-cyan-200">Solar RTS</span>. R\u00e8m trong <span class="font-mono text-cyan-200">IAC&le;0.65</span> &rarr; 63% \u0111\u1ed1i l\u01b0u t\u1ee9c th\u1eddi + 37% <span class="font-mono text-cyan-200">Non-Solar RTS</span>.</div>' + '</div>' + '</div>';
var c2 = '<div class="rounded-2xl border border-amber-500/30 bg-slate-900/80 p-5 flex flex-col gap-3">' + '<div class="flex items-center gap-2 mb-1">' + '<span class="inline-flex items-center justify-center w-7 h-7 rounded-full bg-amber-500/20 text-amber-300 font-bold text-sm">2</span>' + '<h4 class="text-sm font-bold text-amber-200 tracking-wide">Sol-Air, CTS &amp; Kh\u1ed1i nhi\u1ec7t RTS</h4>' + '<span class="ml-auto text-[10px] font-mono text-amber-400/60 border border-amber-400/20 rounded px-1.5 py-0.5">ASHRAE Ch.18</span>' + '</div>' + '<div class="rounded-xl border border-amber-400/20 bg-amber-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-amber-200">t<sub>e</sub>(h) = t<sub>o</sub>(h) + (&alpha;/h<sub>o</sub>)&middot;I<sub>t</sub>(h) &minus; &epsilon;&Delta;R/h<sub>o</sub></div>' + '<div class="text-[11px] text-slate-400 mt-1">Nhi\u1ec7t \u0111\u1ed9 Sol-Air [&deg;C]. M\u00e1i ngang: <span class="font-mono text-amber-300">&epsilon;&Delta;R/h<sub>o</sub>=3.9&deg;C</span>, t\u01b0\u1edbng \u0111\u1ee9ng: <span class="font-mono text-amber-300">0&deg;C</span>. H\u1ec7 s\u1ed1 h\u1ea5p th\u1ee5: <span class="rounded px-1 bg-amber-500/15 text-amber-300 font-mono text-[10px]">&alpha;/h<sub>o</sub> = 0.026 / 0.038 / 0.052 m&sup2;&middot;K/W</span></div>' + '</div>' + '<div class="rounded-xl border border-amber-400/20 bg-amber-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-amber-200">q<sub>cond</sub>(h) = &Sigma; c<sub>j</sub> &middot; U &middot; A &middot; [t<sub>e</sub>(h&minus;j) &minus; t<sub>in</sub>]</div>' + '<div class="text-[11px] text-slate-400 mt-1">D\u1eabn nhi\u1ec7t tu\u1ea7n ho\u00e0n CTS [W]. Tr\u1ecdng s\u1ed1 \u0111\u00e1p \u1ee9ng nhi\u1ec7t: <span class="font-mono text-amber-300">&Sigma;c<sub>j</sub>=1</span> (chu\u1ed7i Fourier \u0111a l\u1edbp).</div>' + '</div>' + '<div class="rounded-xl border border-amber-400/20 bg-slate-800/50 px-4 py-2.5">' + '<div class="text-[11px] text-slate-300"><span class="font-semibold text-amber-300">Kh\u1ed1i nhi\u1ec7t RTS:</span> T\u1ea3i \u0111\u1ed1i l\u01b0u &rarr; t\u1ee9c th\u1eddi. T\u1ea3i b\u01b0\u0301c x\u1ea1 t\u00edch ch\u1eadp 24h RTS: t\u01b0\u1edbng/m\u00e1i/k\u00ednh, ng\u01b0\u1eddi <span class="font-mono text-amber-200">60%</span>, \u0111\u00e8n <span class="font-mono text-amber-200">59%</span>, thi\u1ebft b\u1ecb <span class="font-mono text-amber-200">30%</span> theo c\u1ea5p <span class="font-mono text-amber-200">Light / Medium / Heavy</span>.</div>' + '</div>' + '</div>';
var c3 = '<div class="rounded-2xl border border-emerald-500/30 bg-slate-900/80 p-5 flex flex-col gap-3">' + '<div class="flex items-center gap-2 mb-1">' + '<span class="inline-flex items-center justify-center w-7 h-7 rounded-full bg-emerald-500/20 text-emerald-300 font-bold text-sm">3</span>' + '<h4 class="text-sm font-bold text-emerald-200 tracking-wide">Kh\u00f4ng kh\u00ed \u1ea9m, Th\u00f4ng gi\u00f3 &amp; Infiltration</h4>' + '<span class="ml-auto text-[10px] font-mono text-emerald-400/60 border border-emerald-400/20 rounded px-1.5 py-0.5">TCVN 5687 / ASHRAE 62.1</span>' + '</div>' + '<div class="rounded-xl border border-emerald-400/20 bg-emerald-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-emerald-200">P<sub>atm</sub> = 101.325&middot;(1&minus;2.25577&times;10<sup>&minus;5</sup>&middot;Alt)<sup>5.256</sup></div>' + '<div class="font-mono text-sm text-emerald-200 mt-1">W = 0.62198&middot;p<sub>v</sub> / (P<sub>atm</sub>&minus;p<sub>v</sub>)</div>' + '<div class="text-[11px] text-slate-400 mt-1">\u00c1p su\u1ea5t kh\u00ed quy\u1ec3n [kPa] theo \u0111\u1ed9 cao. T\u1ef7 s\u1ed1 \u1ea9m <span class="font-mono text-emerald-300">W</span> [kg/kg<sub>da</sub>] t\u1eeb T<sub>db</sub>/T<sub>wb</sub> ho\u1eb7c RH.</div>' + '</div>' + '<div class="rounded-xl border border-emerald-400/20 bg-emerald-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-emerald-200">Q<sub>OA</sub> = R<sub>p</sub>&middot;N<sub>occ</sub> + R<sub>a</sub>&middot;A<sub>floor</sub></div>' + '<div class="text-[11px] text-slate-400 mt-1">L\u01b0u l\u01b0\u1ee3ng ngo\u00e0i tr\u1eddi [L/s] theo HVAC. V\u1edbi ERV: <span class="font-mono text-emerald-300">q<sub>S</sub>=\u1e41&middot;c<sub>p</sub>&middot;&Delta;T&middot;(1&minus;&eta;<sub>S</sub>)</span>, <span class="font-mono text-emerald-300">q<sub>L</sub>=\u1e41&middot;h<sub>fg</sub>&middot;&Delta;W&middot;(1&minus;&eta;<sub>L</sub>)</span>.</div>' + '</div>' + '<div class="rounded-xl border border-emerald-400/20 bg-emerald-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-emerald-200">V<sub>inf</sub> = ACH&middot;A&middot;H / 3600</div>' + '<div class="text-[11px] text-slate-400 mt-1">L\u01b0u l\u01b0\u1ee3ng th\u00e2m nh\u1eadp [m&sup3;/s] &mdash; t\u00ednh th\u1eb3ng v\u00e0o t\u1ea3i ph\u00f2ng (Space Sensible + Latent).</div>' + '</div>' + '</div>';
var c4 = '<div class="rounded-2xl border border-rose-500/30 bg-slate-900/80 p-5 flex flex-col gap-3">' + '<div class="flex items-center gap-2 mb-1">' + '<span class="inline-flex items-center justify-center w-7 h-7 rounded-full bg-rose-500/20 text-rose-300 font-bold text-sm">4</span>' + '<h4 class="text-sm font-bold text-rose-200 tracking-wide">Gi\u1edbi h\u1ea1n gi\u1ea3 thi\u1ebft &amp; Hi\u1ec7u ch\u1ec9nh vs Carrier HAP</h4>' + '<span class="ml-auto text-[10px] font-mono text-rose-400/60 border border-rose-400/20 rounded px-1.5 py-0.5">Validation</span>' + '</div>' + '<div class="rounded-xl border border-rose-400/20 bg-rose-950/30 px-4 py-2.5">' + '<div class="flex items-start gap-2"><span class="mt-0.5 text-rose-400 font-bold text-sm">!</span>' + '<div class="text-[11px] text-slate-300"><span class="font-semibold text-rose-300">Nhi\u1ec7t \u0111\u1ed9 ph\u00f2ng c\u1ed1 \u0111\u1ecbnh 24h:</span> RTS gi\u1ea3 \u0111\u1ecbnh duy tr\u00ec setpoint li\u00ean t\u1ee5c. C\u00f4ng tr\u00ecnh t\u1eaft m\u00e1y qua \u0111\u00eam (k\u1ebft c\u1ea5u Heavy, kh\u00f4ng th\u1ea3m) c\u00f3 th\u1ec3 c\u1ea7n c\u1ed9ng th\u00eam t\u1ea3i pull-down bu\u1ed5i s\u00e1ng <span class="font-mono text-rose-200">+5\u201312%</span>.</div>' + '</div>' + '</div>' + '<div class="rounded-xl border border-rose-400/20 bg-slate-800/50 px-4 py-2.5">' + '<div class="text-[11px] font-semibold text-rose-300 mb-1.5">Hi\u1ec7u ch\u1ec9nh t\u01b0\u01a1ng \u0111\u1ed3ng HAP:</div>' + '<div class="grid grid-cols-2 gap-1.5 text-[11px] text-slate-400">' + '<div class="flex items-start gap-1"><span class="text-rose-400 font-mono">\u2460</span> Ch\u1ecdn <span class="font-mono text-rose-200 mx-0.5">C<sub>N</sub>&asymp;0.92\u20130.95</span> cho kh\u00ed h\u1eadu nhi\u1ec7t \u0111\u1edbi \u1ea9m.</div>' + '<div class="flex items-start gap-1"><span class="text-rose-400 font-mono">\u2461</span> Kh\u1edbp \u0111\u00fang c\u1ea5p kh\u1ed1i nhi\u1ec7t CTS &amp; RTS c\u00f3/kh\u00f4ng th\u1ea3m.</div>' + '<div class="flex items-start gap-1"><span class="text-rose-400 font-mono">\u2462</span> B\u1eadt <span class="font-mono text-rose-200 mx-0.5">F<sub>space</sub>=0.80</span> n\u1ebfu c\u00f3 h\u1ed3i gi\u00f3 tr\u1ea7n (Plenum).</div>' + '<div class="flex items-start gap-1"><span class="text-rose-400 font-mono">\u2463</span> T\u00e1ch r\u00f5 <span class="font-mono text-rose-200 mx-0.5">Space Load</span> vs <span class="font-mono text-rose-200 mx-0.5">Coil Load</span>.</div>' + '</div>' + '</div>' + '</div>';
return c1+c2+c3+c4; })(),
                en: (function(){
var c1 = '<div class="rounded-2xl border border-cyan-500/30 bg-slate-900/80 p-5 flex flex-col gap-3">' + '<div class="flex items-center gap-2 mb-1">' + '<span class="inline-flex items-center justify-center w-7 h-7 rounded-full bg-cyan-500/20 text-cyan-300 font-bold text-sm">1</span>' + '<h4 class="text-sm font-bold text-cyan-200 tracking-wide">Solar Geometry &amp; Fenestration</h4>' + '<span class="ml-auto text-[10px] font-mono text-cyan-400/60 border border-cyan-400/20 rounded px-1.5 py-0.5">ASHRAE Ch.14 &amp; 15</span>' + '</div>' + '<div class="rounded-xl border border-cyan-400/20 bg-cyan-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-cyan-200">I<sub>DN</sub> = C<sub>N</sub> &middot; A / exp(B / sin&#x202f;&beta;)</div>' + '<div class="text-[11px] text-slate-400 mt-1">Direct Normal Irradiance [W/m&sup2;] &mdash; monthly 21st-day coefficients <span class="font-mono text-cyan-300">A, B, C</span>. <span class="rounded px-1 bg-cyan-500/15 text-cyan-300 font-mono text-[10px]">C<sub>N</sub> &asymp; 0.92&ndash;0.95</span> for tropical humid climates.</div>' + '</div>' + '<div class="rounded-xl border border-cyan-400/20 bg-cyan-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-cyan-200">I<sub>t</sub> = I<sub>b</sub> + I<sub>d</sub> + I<sub>r</sub></div>' + '<div class="text-[11px] text-slate-400 mt-1">Surface irradiance: beam <span class="font-mono text-cyan-300">I<sub>DN</sub>&middot;max(0,cos&#x202f;&theta;)</span>, anisotropic sky diffuse <span class="font-mono text-cyan-300">C&middot;I<sub>DN</sub>&middot;Y (Y&ge;0.45)</span>, ground reflect <span class="font-mono text-cyan-300">0.5&middot;&rho;<sub>g</sub>&middot;I<sub>DN</sub>&middot;(C+sin&#x202f;&beta;)</span>.</div>' + '</div>' + '<div class="rounded-xl border border-cyan-400/20 bg-cyan-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-cyan-200">SHGC(&theta;) = SHGC(0)&middot;[1&minus;(1&minus;cos&#x202f;&theta;)<sup>2.6</sup>]</div>' + '<div class="text-[11px] text-slate-400 mt-1">Angular SHGC; diffuse <span class="font-mono text-cyan-300">0.84&middot;SHGC(0)</span>; overhang shading <span class="font-mono text-cyan-300">f<sub>shade</sub>=min(1, PF&middot;tan&#x202f;&beta;/cos&#x202f;&gamma;)</span>.</div>' + '</div>' + '<div class="rounded-xl border border-cyan-400/20 bg-slate-800/50 px-4 py-2.5">' + '<div class="text-[11px] text-slate-300"><span class="font-semibold text-cyan-300">Radiant Split (Ch.18):</span> Unshaded glass &rarr; 100% beam to <span class="font-mono text-cyan-200">Solar RTS</span>. Interior shades <span class="font-mono text-cyan-200">IAC&le;0.65</span> &rarr; 63% convective + 37% <span class="font-mono text-cyan-200">Non-Solar RTS</span>.</div>' + '</div>' + '</div>';
var c2 = '<div class="rounded-2xl border border-amber-500/30 bg-slate-900/80 p-5 flex flex-col gap-3">' + '<div class="flex items-center gap-2 mb-1">' + '<span class="inline-flex items-center justify-center w-7 h-7 rounded-full bg-amber-500/20 text-amber-300 font-bold text-sm">2</span>' + '<h4 class="text-sm font-bold text-amber-200 tracking-wide">Opaque Envelope Sol-Air, CTS &amp; Zone RTS</h4>' + '<span class="ml-auto text-[10px] font-mono text-amber-400/60 border border-amber-400/20 rounded px-1.5 py-0.5">ASHRAE Ch.18</span>' + '</div>' + '<div class="rounded-xl border border-amber-400/20 bg-amber-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-amber-200">t<sub>e</sub>(h) = t<sub>o</sub>(h) + (&alpha;/h<sub>o</sub>)&middot;I<sub>t</sub>(h) &minus; &epsilon;&Delta;R/h<sub>o</sub></div>' + '<div class="text-[11px] text-slate-400 mt-1">Sol-Air temperature [&deg;C]. Horizontal roof: <span class="font-mono text-amber-300">&epsilon;&Delta;R/h<sub>o</sub>=3.9&deg;C</span>, vertical wall: <span class="font-mono text-amber-300">0&deg;C</span>. Absorptance: <span class="rounded px-1 bg-amber-500/15 text-amber-300 font-mono text-[10px]">&alpha;/h<sub>o</sub> = 0.026 / 0.038 / 0.052 m&sup2;&middot;K/W</span></div>' + '</div>' + '<div class="rounded-xl border border-amber-400/20 bg-amber-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-amber-200">q<sub>cond</sub>(h) = &Sigma; c<sub>j</sub> &middot; U &middot; A &middot; [t<sub>e</sub>(h&minus;j) &minus; t<sub>in</sub>]</div>' + '<div class="text-[11px] text-slate-400 mt-1">Periodic heat conduction CTS [W]. Normalized Fourier weights: <span class="font-mono text-amber-300">&Sigma;c<sub>j</sub>=1</span>.</div>' + '</div>' + '<div class="rounded-xl border border-amber-400/20 bg-slate-800/50 px-4 py-2.5">' + '<div class="text-[11px] text-slate-300"><span class="font-semibold text-amber-300">RTS Thermal Lag:</span> Convective gains &rarr; instantaneous. Radiant gains convolve 24h RTS: walls/roof/glass, occupants <span class="font-mono text-amber-200">60%</span>, lights <span class="font-mono text-amber-200">59%</span>, equipment <span class="font-mono text-amber-200">30%</span> per zone mass <span class="font-mono text-amber-200">Light / Medium / Heavy</span>.</div>' + '</div>' + '</div>';
var c3 = '<div class="rounded-2xl border border-emerald-500/30 bg-slate-900/80 p-5 flex flex-col gap-3">' + '<div class="flex items-center gap-2 mb-1">' + '<span class="inline-flex items-center justify-center w-7 h-7 rounded-full bg-emerald-500/20 text-emerald-300 font-bold text-sm">3</span>' + '<h4 class="text-sm font-bold text-emerald-200 tracking-wide">Psychrometrics, Ventilation &amp; Infiltration</h4>' + '<span class="ml-auto text-[10px] font-mono text-emerald-400/60 border border-emerald-400/20 rounded px-1.5 py-0.5">ASHRAE 62.1 / TCVN 5687</span>' + '</div>' + '<div class="rounded-xl border border-emerald-400/20 bg-emerald-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-emerald-200">P<sub>atm</sub> = 101.325&middot;(1&minus;2.25577&times;10<sup>&minus;5</sup>&middot;Alt)<sup>5.256</sup></div>' + '<div class="font-mono text-sm text-emerald-200 mt-1">W = 0.62198&middot;p<sub>v</sub> / (P<sub>atm</sub>&minus;p<sub>v</sub>)</div>' + '<div class="text-[11px] text-slate-400 mt-1">Atmospheric pressure [kPa] by altitude. Humidity ratio <span class="font-mono text-emerald-300">W</span> [kg/kg<sub>da</sub>] from T<sub>db</sub>/T<sub>wb</sub> or RH.</div>' + '</div>' + '<div class="rounded-xl border border-emerald-400/20 bg-emerald-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-emerald-200">Q<sub>OA</sub> = R<sub>p</sub>&middot;N<sub>occ</sub> + R<sub>a</sub>&middot;A<sub>floor</sub></div>' + '<div class="text-[11px] text-slate-400 mt-1">Outdoor air flow [L/s] per HVAC schedule. With ERV: <span class="font-mono text-emerald-300">q<sub>S</sub>=\u1e41&middot;c<sub>p</sub>&middot;&Delta;T&middot;(1&minus;&eta;<sub>S</sub>)</span>, <span class="font-mono text-emerald-300">q<sub>L</sub>=\u1e41&middot;h<sub>fg</sub>&middot;&Delta;W&middot;(1&minus;&eta;<sub>L</sub>)</span>.</div>' + '</div>' + '<div class="rounded-xl border border-emerald-400/20 bg-emerald-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-emerald-200">V<sub>inf</sub> = ACH&middot;A&middot;H / 3600</div>' + '<div class="text-[11px] text-slate-400 mt-1">Infiltration flow [m&sup3;/s] &mdash; directly enters Space Sensible + Latent loads.</div>' + '</div>' + '</div>';
var c4 = '<div class="rounded-2xl border border-rose-500/30 bg-slate-900/80 p-5 flex flex-col gap-3">' + '<div class="flex items-center gap-2 mb-1">' + '<span class="inline-flex items-center justify-center w-7 h-7 rounded-full bg-rose-500/20 text-rose-300 font-bold text-sm">4</span>' + '<h4 class="text-sm font-bold text-rose-200 tracking-wide">Assumptions &amp; Deviations vs Carrier HAP</h4>' + '<span class="ml-auto text-[10px] font-mono text-rose-400/60 border border-rose-400/20 rounded px-1.5 py-0.5">Validation</span>' + '</div>' + '<div class="rounded-xl border border-rose-400/20 bg-rose-950/30 px-4 py-2.5">' + '<div class="flex items-start gap-2"><span class="mt-0.5 text-rose-400 font-bold text-sm">!</span>' + '<div class="text-[11px] text-slate-300"><span class="font-semibold text-rose-300">Constant 24h setpoint:</span> ASHRAE RTS assumes continuous temperature hold. Buildings with full night shutdown (Heavy, bare slab) may see <span class="font-mono text-rose-200">+5&ndash;12%</span> morning pull-down load in Carrier HAP.</div>' + '</div>' + '</div>' + '<div class="rounded-xl border border-rose-400/20 bg-slate-800/50 px-4 py-2.5">' + '<div class="text-[11px] font-semibold text-rose-300 mb-1.5">Calibration best practices:</div>' + '<div class="grid grid-cols-2 gap-1.5 text-[11px] text-slate-400">' + '<div class="flex items-start gap-1"><span class="text-rose-400 font-mono">\u2460</span> Use <span class="font-mono text-rose-200 mx-0.5">C<sub>N</sub>&asymp;0.92&ndash;0.95</span> for tropical humid Vietnam.</div>' + '<div class="flex items-start gap-1"><span class="text-rose-400 font-mono">\u2461</span> Match envelope CTS &amp; carpet/slab RTS mass class.</div>' + '<div class="flex items-start gap-1"><span class="text-rose-400 font-mono">\u2462</span> Set <span class="font-mono text-rose-200 mx-0.5">F<sub>space</sub>=0.80</span> for ducted return plenums.</div>' + '<div class="flex items-start gap-1"><span class="text-rose-400 font-mono">\u2463</span> Compare <span class="font-mono text-rose-200 mx-0.5">Space Load</span> vs <span class="font-mono text-rose-200 mx-0.5">Coil Load</span> separately.</div>' + '</div>' + '</div>' + '</div>';
return c1+c2+c3+c4; })(),
                zh: (function(){
var c1 = '<div class="rounded-2xl border border-cyan-500/30 bg-slate-900/80 p-5 flex flex-col gap-3">' + '<div class="flex items-center gap-2 mb-1">' + '<span class="inline-flex items-center justify-center w-7 h-7 rounded-full bg-cyan-500/20 text-cyan-300 font-bold text-sm">1</span>' + '<h4 class="text-sm font-bold text-cyan-200 tracking-wide">\u592a\u9633\u8f90\u5c04\u4e0e\u73bb\u7483\u5f97\u70ed</h4>' + '<span class="ml-auto text-[10px] font-mono text-cyan-400/60 border border-cyan-400/20 rounded px-1.5 py-0.5">ASHRAE Ch.14 &amp; 15</span>' + '</div>' + '<div class="rounded-xl border border-cyan-400/20 bg-cyan-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-cyan-200">I<sub>DN</sub> = C<sub>N</sub> &middot; A / exp(B / sin&#x202f;&beta;)</div>' + '<div class="text-[11px] text-slate-400 mt-1">\u6cd5\u5411\u76f4\u5c04\u8f90\u7167\u5ea6 [W/m&sup2;]\uff0c\u6bcf\u670821\u65e5\u592a\u9633\u5e38\u6570 <span class="font-mono text-cyan-300">A, B, C</span>\u3002<span class="rounded px-1 bg-cyan-500/15 text-cyan-300 font-mono text-[10px]">C<sub>N</sub> &asymp; 0.92&ndash;0.95</span> \u6e7f\u70ed\u6c14\u5019\u3002</div>' + '</div>' + '<div class="rounded-xl border border-cyan-400/20 bg-cyan-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-cyan-200">I<sub>t</sub> = I<sub>b</sub> + I<sub>d</sub> + I<sub>r</sub></div>' + '<div class="text-[11px] text-slate-400 mt-1">\u8868\u9762\u603b\u8f90\u7167\uff1a\u76f4\u5c04 <span class="font-mono text-cyan-300">I<sub>DN</sub>&middot;max(0,cos&#x202f;&theta;)</span>\uff0c\u5404\u5411\u5f02\u6027\u6563\u5c04 <span class="font-mono text-cyan-300">C&middot;I<sub>DN</sub>&middot;Y (Y&ge;0.45)</span>\uff0c\u5730\u9762\u53cd\u5c04\u3002</div>' + '</div>' + '<div class="rounded-xl border border-cyan-400/20 bg-cyan-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-cyan-200">SHGC(&theta;) = SHGC(0)&middot;[1&minus;(1&minus;cos&#x202f;&theta;)<sup>2.6</sup>]</div>' + '<div class="text-[11px] text-slate-400 mt-1">\u5165\u5c04\u89d2\u4fee\u6b63\uff1b\u6563\u5c04 <span class="font-mono text-cyan-300">0.84&middot;SHGC(0)</span>\uff1b\u5916\u6311\u9065\u9633 <span class="font-mono text-cyan-300">f<sub>shade</sub>=min(1, PF&middot;tan&#x202f;&beta;/cos&#x202f;&gamma;)</span>\u3002</div>' + '</div>' + '<div class="rounded-xl border border-cyan-400/20 bg-slate-800/50 px-4 py-2.5">' + '<div class="text-[11px] text-slate-300"><span class="font-semibold text-cyan-300">\u8f90\u5c04/\u5bf9\u6d41\u62c6\u5206 (Ch.18)\uff1a</span>\u65e0\u5185\u9065\u9633 &rarr; 100% \u76f4\u5c04\u5165 <span class="font-mono text-cyan-200">Solar RTS</span>\uff1b\u767e\u53f6\u9065 <span class="font-mono text-cyan-200">IAC&le;0.65</span> &rarr; 63% \u5bf9\u6d41 + 37% <span class="font-mono text-cyan-200">Non-Solar RTS</span>\u3002</div>' + '</div>' + '</div>';
var c2 = '<div class="rounded-2xl border border-amber-500/30 bg-slate-900/80 p-5 flex flex-col gap-3">' + '<div class="flex items-center gap-2 mb-1">' + '<span class="inline-flex items-center justify-center w-7 h-7 rounded-full bg-amber-500/20 text-amber-300 font-bold text-sm">2</span>' + '<h4 class="text-sm font-bold text-amber-200 tracking-wide">\u592a\u9633\u7efc\u5408\u6e29\u5ea6\u3001CTS \u4e0e RTS \u84c4\u70ed\u5ef6\u8fdf</h4>' + '<span class="ml-auto text-[10px] font-mono text-amber-400/60 border border-amber-400/20 rounded px-1.5 py-0.5">ASHRAE Ch.18</span>' + '</div>' + '<div class="rounded-xl border border-amber-400/20 bg-amber-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-amber-200">t<sub>e</sub>(h) = t<sub>o</sub>(h) + (&alpha;/h<sub>o</sub>)&middot;I<sub>t</sub>(h) &minus; &epsilon;&Delta;R/h<sub>o</sub></div>' + '<div class="text-[11px] text-slate-400 mt-1">\u592a\u9633\u7efc\u5408\u6e29\u5ea6 [&deg;C]\u3002\u5c4b\u9762\uff1a<span class="font-mono text-amber-300">3.9&deg;C</span>\uff0c\u5916\u5899\uff1a<span class="font-mono text-amber-300">0&deg;C</span>\u3002<span class="rounded px-1 bg-amber-500/15 text-amber-300 font-mono text-[10px]">&alpha;/h<sub>o</sub> = 0.026 / 0.038 / 0.052 m&sup2;&middot;K/W</span></div>' + '</div>' + '<div class="rounded-xl border border-amber-400/20 bg-amber-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-amber-200">q<sub>cond</sub>(h) = &Sigma; c<sub>j</sub> &middot; U &middot; A &middot; [t<sub>e</sub>(h&minus;j) &minus; t<sub>in</sub>]</div>' + '<div class="text-[11px] text-slate-400 mt-1">\u5468\u671f\u4f20\u5bfc\u65f6\u95f4\u5e8f\u5217 CTS [W]\uff0c\u5085\u91cc\u53f6\u54cd\u5e94\u6743\u91cd <span class="font-mono text-amber-300">&Sigma;c<sub>j</sub>=1</span>\u3002</div>' + '</div>' + '<div class="rounded-xl border border-amber-400/20 bg-slate-800/50 px-4 py-2.5">' + '<div class="text-[11px] text-slate-300"><span class="font-semibold text-amber-300">RTS \u70ed\u60f0\u6027\u5ef6\u8fdf\uff1a</span>\u5bf9\u6d41\u90e8\u5206\u77ac\u65f6\u6210\u8d1f\u8377\uff1b\u8f90\u5c04\u90e8\u5206\uff08\u56f4\u62a4\u3001\u592a\u9633\u3001\u4eba\u5458 <span class="font-mono text-amber-200">60%</span>\uff0c\u7167\u660e <span class="font-mono text-amber-200">59%</span>\uff0c\u8bbe\u5907 <span class="font-mono text-amber-200">30%</span>\uff09\u901a\u8fc7 24h RTS \u5377\u79ef\uff0c\u5206 <span class="font-mono text-amber-200">Light / Medium / Heavy</span>\u3002</div>' + '</div>' + '</div>';
var c3 = '<div class="rounded-2xl border border-emerald-500/30 bg-slate-900/80 p-5 flex flex-col gap-3">' + '<div class="flex items-center gap-2 mb-1">' + '<span class="inline-flex items-center justify-center w-7 h-7 rounded-full bg-emerald-500/20 text-emerald-300 font-bold text-sm">3</span>' + '<h4 class="text-sm font-bold text-emerald-200 tracking-wide">\u6e7f\u7a7a\u6c14\u7269\u6027\u3001\u65b0\u98ce\u4e0e\u6e17\u900f\u98ce</h4>' + '<span class="ml-auto text-[10px] font-mono text-emerald-400/60 border border-emerald-400/20 rounded px-1.5 py-0.5">TCVN 5687 / ASHRAE 62.1</span>' + '</div>' + '<div class="rounded-xl border border-emerald-400/20 bg-emerald-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-emerald-200">P<sub>atm</sub> = 101.325&middot;(1&minus;2.25577&times;10<sup>&minus;5</sup>&middot;Alt)<sup>5.256</sup></div>' + '<div class="font-mono text-sm text-emerald-200 mt-1">W = 0.62198&middot;p<sub>v</sub> / (P<sub>atm</sub>&minus;p<sub>v</sub>)</div>' + '<div class="text-[11px] text-slate-400 mt-1">\u5927\u6c14\u538b [kPa] \u968f\u9ad8\u5ea6\u53d8\u5316\uff1b\u7531\u5e72\u6e7f\u7403\u6216 RH \u6c42\u542b\u6e7f\u91cf <span class="font-mono text-emerald-300">W</span> [kg/kg<sub>da</sub>]\u3002</div>' + '</div>' + '<div class="rounded-xl border border-emerald-400/20 bg-emerald-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-emerald-200">Q<sub>OA</sub> = R<sub>p</sub>&middot;N<sub>occ</sub> + R<sub>a</sub>&middot;A<sub>floor</sub></div>' + '<div class="text-[11px] text-slate-400 mt-1">\u65b0\u98ce\u91cf [L/s]\uff0c\u8ba1\u5165\u5168\u70ed\u56de\u6536 ERV \u6298\u51cf\uff1a<span class="font-mono text-emerald-300">q<sub>S</sub>=\u1e41&middot;c<sub>p</sub>&middot;&Delta;T&middot;(1&minus;&eta;<sub>S</sub>)</span>\uff0c<span class="font-mono text-emerald-300">q<sub>L</sub>=\u1e41&middot;h<sub>fg</sub>&middot;&Delta;W&middot;(1&minus;&eta;<sub>L</sub>)</span>\u3002</div>' + '</div>' + '<div class="rounded-xl border border-emerald-400/20 bg-emerald-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-emerald-200">V<sub>inf</sub> = ACH&middot;A&middot;H / 3600</div>' + '<div class="text-[11px] text-slate-400 mt-1">\u6e17\u900f\u98ce\u91cf [m&sup3;/s]\uff0c\u76f4\u63a5\u8ba1\u5165\u5ba4\u5185\u663e/\u6f5c\u70ed\u8d1f\u8377\u3002</div>' + '</div>' + '</div>';
var c4 = '<div class="rounded-2xl border border-rose-500/30 bg-slate-900/80 p-5 flex flex-col gap-3">' + '<div class="flex items-center gap-2 mb-1">' + '<span class="inline-flex items-center justify-center w-7 h-7 rounded-full bg-rose-500/20 text-rose-300 font-bold text-sm">4</span>' + '<h4 class="text-sm font-bold text-rose-200 tracking-wide">\u5047\u8bbe\u8fb9\u754c\u4e0e\u5bf9\u6807 Carrier HAP \u504f\u5dee\u5206\u6790</h4>' + '<span class="ml-auto text-[10px] font-mono text-rose-400/60 border border-rose-400/20 rounded px-1.5 py-0.5">Validation</span>' + '</div>' + '<div class="rounded-xl border border-rose-400/20 bg-rose-950/30 px-4 py-2.5">' + '<div class="flex items-start gap-2"><span class="mt-0.5 text-rose-400 font-bold text-sm">!</span>' + '<div class="text-[11px] text-slate-300"><span class="font-semibold text-rose-300">\u5168\u5929\u6052\u6e29\u5047\u8bbe\uff1a</span>RTS \u5047\u5b9a 24h \u8fde\u7eed\u7ef4\u6301\u8bbe\u5b9a\u70b9\u3002\u91cd\u578b\u5efa\u7b51\u591c\u95f4\u5b8c\u5168\u5173\u673a\u65f6\uff0cHAP \u65e9\u95f4\u9884\u51b7\u8d1f\u8377\u53ef\u504f\u9ad8 <span class="font-mono text-rose-200">+5&ndash;12%</span>\u3002</div>' + '</div>' + '</div>' + '<div class="rounded-xl border border-rose-400/20 bg-slate-800/50 px-4 py-2.5">' + '<div class="text-[11px] font-semibold text-rose-300 mb-1.5">\u5bf9\u6807\u6821\u51c6\u5efa\u8bae\uff1a</div>' + '<div class="grid grid-cols-2 gap-1.5 text-[11px] text-slate-400">' + '<div class="flex items-start gap-1"><span class="text-rose-400 font-mono">\u2460</span> \u6e7f\u70ed\u57ce\u5e02\u53d6 <span class="font-mono text-rose-200 mx-0.5">C<sub>N</sub>&asymp;0.92&ndash;0.95</span>\u3002</div>' + '<div class="flex items-start gap-1"><span class="text-rose-400 font-mono">\u2461</span> \u6b63\u786e\u9009\u62e9\u5899\u4f53/\u5c4b\u9762 CTS \u4e0e\u5730\u6bef RTS \u8d28\u91cf\u7ea7\u3002</div>' + '<div class="flex items-start gap-1"><span class="text-rose-400 font-mono">\u2462</span> \u5438\u9876\u56de\u98ce\u7167\u660e\u53d6 <span class="font-mono text-rose-200 mx-0.5">F<sub>space</sub>=0.80</span>\u3002</div>' + '<div class="flex items-start gap-1"><span class="text-rose-400 font-mono">\u2463</span> \u533a\u5206 <span class="font-mono text-rose-200 mx-0.5">Space Load</span> \u4e0e <span class="font-mono text-rose-200 mx-0.5">Coil Load</span>\u3002</div>' + '</div>' + '</div>' + '</div>';
return c1+c2+c3+c4; })()
            ,
                ja: (function(){
var c1 = '<div class="rounded-2xl border border-cyan-500/30 bg-slate-900/80 p-5 flex flex-col gap-3">' + '<div class="flex items-center gap-2 mb-1">' + '<span class="inline-flex items-center justify-center w-7 h-7 rounded-full bg-cyan-500/20 text-cyan-300 font-bold text-sm">1</span>' + '<h4 class="text-sm font-bold text-cyan-200 tracking-wide">太陽位置・日射受熱 &amp; 窓ガラス</h4>' + '<span class="ml-auto text-[10px] font-mono text-cyan-400/60 border border-cyan-400/20 rounded px-1.5 py-0.5">ASHRAE Ch.14 &amp; 15</span>' + '</div>' + '<div class="rounded-xl border border-cyan-400/20 bg-cyan-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-cyan-200">I<sub>DN</sub> = C<sub>N</sub> &middot; A / exp(B / sin&#x202f;&beta;)</div>' + '<div class="text-[11px] text-slate-400 mt-1">法線面直達日射量 [W/m&sup2;] &mdash; 毎月21日の係数 <span class="font-mono text-cyan-300">A, B, C</span> (ASHRAE SI)。熱帯・多湿地域（ベトナム等）では <span class="rounded px-1 bg-cyan-500/15 text-cyan-300 font-mono text-[10px]">C<sub>N</sub> &asymp; 0.92&ndash;0.95</span> を適用。</div>' + '</div>' + '<div class="rounded-xl border border-cyan-400/20 bg-cyan-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-cyan-200">I<sub>t</sub> = I<sub>b</sub> + I<sub>d</sub> + I<sub>r</sub></div>' + '<div class="text-[11px] text-slate-400 mt-1">壁面・窓面の全受熱日射量：直達 <span class="font-mono text-cyan-300">I<sub>DN</sub>&middot;max(0,cos&#x202f;&theta;)</span>、異方性天空散乱 <span class="font-mono text-cyan-300">C&middot;I<sub>DN</sub>&middot;Y (Y&ge;0.45)</span>、地表反射 <span class="font-mono text-cyan-300">0.5&middot;&rho;<sub>g</sub>&middot;I<sub>DN</sub>&middot;(C+sin&#x202f;&beta;)</span>。</div>' + '</div>' + '<div class="rounded-xl border border-cyan-400/20 bg-cyan-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-cyan-200">SHGC(&theta;) = SHGC(0)&middot;[1&minus;(1&minus;cos&#x202f;&theta;)<sup>2.6</sup>]</div>' + '<div class="text-[11px] text-slate-400 mt-1">入射角 &theta; による日射熱取得率 SHGC、散乱成分 <span class="font-mono text-cyan-300">0.84&middot;SHGC(0)</span>、庇（オーバーハング）遮蔽率 <span class="font-mono text-cyan-300">f<sub>shade</sub>=min(1, PF&middot;tan&#x202f;&beta;/cos&#x202f;&gamma;)</span>。</div>' + '</div>' + '<div class="rounded-xl border border-cyan-400/20 bg-slate-800/50 px-4 py-2.5">' + '<div class="text-[11px] text-slate-300"><span class="font-semibold text-cyan-300">放射・対流配分 (Ch.18):</span> ブラインドなし窓 &rarr; 直達透過日射の100%を <span class="font-mono text-cyan-200">Solar RTS</span> に投入。内側ブラインド（<span class="font-mono text-cyan-200">IAC&le;0.65</span>）時は 63%が即時対流負荷、37%が <span class="font-mono text-cyan-200">Non-Solar RTS</span> となります。</div>' + '</div>' + '</div>';
var c2 = '<div class="rounded-2xl border border-amber-500/30 bg-slate-900/80 p-5 flex flex-col gap-3">' + '<div class="flex items-center gap-2 mb-1">' + '<span class="inline-flex items-center justify-center w-7 h-7 rounded-full bg-amber-500/20 text-amber-300 font-bold text-sm">2</span>' + '<h4 class="text-sm font-bold text-amber-200 tracking-wide">不透明外皮の相当外気温度 (Sol-Air)、CTS &amp; RTS熱容量遅延</h4>' + '<span class="ml-auto text-[10px] font-mono text-amber-400/60 border border-amber-400/20 rounded px-1.5 py-0.5">ASHRAE Ch.18</span>' + '</div>' + '<div class="rounded-xl border border-amber-400/20 bg-amber-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-amber-200">t<sub>e</sub>(h) = t<sub>o</sub>(h) + (&alpha;/h<sub>o</sub>)&middot;I<sub>t</sub>(h) &minus; &epsilon;&Delta;R/h<sub>o</sub></div>' + '<div class="text-[11px] text-slate-400 mt-1">相当外気温度（Sol-Air温度）[&deg;C]。水平屋根：<span class="font-mono text-amber-300">&epsilon;&Delta;R/h<sub>o</sub>=3.9&deg;C</span>、垂直外壁：<span class="font-mono text-amber-300">0&deg;C</span>。日射吸収率/外表面熱伝達率：<span class="rounded px-1 bg-amber-500/15 text-amber-300 font-mono text-[10px]">&alpha;/h<sub>o</sub> = 0.026 / 0.038 / 0.052 m&sup2;&middot;K/W</span>（淡色/中間色/濃色）。</div>' + '</div>' + '<div class="rounded-xl border border-amber-400/20 bg-amber-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-amber-200">q<sub>cond</sub>(h) = &Sigma; c<sub>j</sub> &middot; U &middot; A &middot; [t<sub>e</sub>(h&minus;j) &minus; t<sub>in</sub>]</div>' + '<div class="text-[11px] text-slate-400 mt-1">CTS（伝導時系列法）による周期定常熱伝導負荷 [W]。規格化されたフーリエ展開係数：<span class="font-mono text-amber-300">&Sigma;c<sub>j</sub>=1</span>。</div>' + '</div>' + '<div class="rounded-xl border border-amber-400/20 bg-slate-800/50 px-4 py-2.5">' + '<div class="text-[11px] text-slate-300"><span class="font-semibold text-amber-300">RTS熱容量遅延：</span> 対流熱取得は即時冷房負荷に移行。放射熱取得（外壁・屋根・ガラス面、人体 <span class="font-mono text-amber-200">60%</span>、照明 <span class="font-mono text-amber-200">59%</span>、機器 <span class="font-mono text-amber-200">30%</span>）はゾーン熱容量特性（<span class="font-mono text-amber-200">軽量 / 中量 / 重量床</span>）に応じた24時間RTS係数列と畳み込み積分されて冷房負荷となります。</div>' + '</div>' + '</div>';
var c3 = '<div class="rounded-2xl border border-emerald-500/30 bg-slate-900/80 p-5 flex flex-col gap-3">' + '<div class="flex items-center gap-2 mb-1">' + '<span class="inline-flex items-center justify-center w-7 h-7 rounded-full bg-emerald-500/20 text-emerald-300 font-bold text-sm">3</span>' + '<h4 class="text-sm font-bold text-emerald-200 tracking-wide">湿り空気線図、外気導入 (OA) &amp; 隙間風負荷</h4>' + '<span class="ml-auto text-[10px] font-mono text-emerald-400/60 border border-emerald-400/20 rounded px-1.5 py-0.5">ASHRAE 62.1 / TCVN 5687</span>' + '</div>' + '<div class="rounded-xl border border-emerald-400/20 bg-emerald-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-emerald-200">P<sub>atm</sub> = 101.325&middot;(1&minus;2.25577&times;10<sup>&minus;5</sup>&middot;Alt)<sup>5.256</sup></div>' + '<div class="font-mono text-sm text-emerald-200 mt-1">W = 0.62198&middot;p<sub>v</sub> / (P<sub>atm</sub>&minus;p<sub>v</sub>)</div>' + '<div class="text-[11px] text-slate-400 mt-1">標高 Alt [m] に応じた大気圧 [kPa]。乾球温度 T<sub>db</sub> / 湿球温度 T<sub>wb</sub> または相対湿度 RH より絶対湿度 <span class="font-mono text-emerald-300">W</span> [kg/kg<sub>da</sub>] を算出。</div>' + '</div>' + '<div class="rounded-xl border border-emerald-400/20 bg-emerald-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-emerald-200">Q<sub>OA</sub> = R<sub>p</sub>&middot;N<sub>occ</sub> + R<sub>a</sub>&middot;A<sub>floor</sub></div>' + '<div class="text-[11px] text-slate-400 mt-1">空調スケジュール連動の外気導入量 [L/s]。全熱交換器（ERV）併用時：顕熱 <span class="font-mono text-emerald-300">q<sub>S</sub>=\u1e41&middot;c<sub>p</sub>&middot;&Delta;T&middot;(1&minus;&eta;<sub>S</sub>)</span>、潜熱 <span class="font-mono text-emerald-300">q<sub>L</sub>=\u1e41&middot;h<sub>fg</sub>&middot;&Delta;W&middot;(1&minus;&eta;<sub>L</sub>)</span>。</div>' + '</div>' + '<div class="rounded-xl border border-emerald-400/20 bg-emerald-950/40 px-4 py-2.5">' + '<div class="font-mono text-sm text-emerald-200">V<sub>inf</sub> = ACH&middot;A&middot;H / 3600</div>' + '<div class="text-[11px] text-slate-400 mt-1">隙間風換気量 [m&sup3;/s] &mdash; 室内空間の顕熱負荷・潜熱負荷（Space Sensible + Latent）として直接加算されます。</div>' + '</div>' + '</div>';
var c4 = '<div class="rounded-2xl border border-rose-500/30 bg-slate-900/80 p-5 flex flex-col gap-3">' + '<div class="flex items-center gap-2 mb-1">' + '<span class="inline-flex items-center justify-center w-7 h-7 rounded-full bg-rose-500/20 text-rose-300 font-bold text-sm">4</span>' + '<h4 class="text-sm font-bold text-rose-200 tracking-wide">計算前提条件 &amp; Carrier HAP との偏差要因検証</h4>' + '<span class="ml-auto text-[10px] font-mono text-rose-400/60 border border-rose-400/20 rounded px-1.5 py-0.5">精度検証</span>' + '</div>' + '<div class="rounded-xl border border-rose-400/20 bg-rose-950/30 px-4 py-2.5">' + '<div class="flex items-start gap-2"><span class="mt-0.5 text-rose-400 font-bold text-sm">!</span>' + '<div class="text-[11px] text-slate-300"><span class="font-semibold text-rose-300">24時間室温一定の前提：</span> ASHRAE RTS法は24時間連続一定温度維持を前提とします。夜間に完全停止する重構造建築物（カーペットなしスラブ）では、朝の急速立ち上げ時に Carrier HAP 上で <span class="font-mono text-rose-200">+5〜12%</span> の引き下げ（Pull-down）負荷が生じることがあります。</div>' + '</div>' + '</div>' + '<div class="rounded-xl border border-rose-400/20 bg-slate-800/50 px-4 py-2.5">' + '<div class="text-[11px] font-semibold text-rose-300 mb-1.5">キャリブレーションの重要ポイント：</div>' + '<div class="grid grid-cols-2 gap-1.5 text-[11px] text-slate-400">' + '<div class="flex items-start gap-1"><span class="text-rose-400 font-mono">\u2460</span> 多湿な熱帯（ベトナム等）では <span class="font-mono text-rose-200 mx-0.5">C<sub>N</sub>&asymp;0.92&ndash;0.95</span> を設定。</div>' + '<div class="flex items-start gap-1"><span class="text-rose-400 font-mono">\u2461</span> 外皮CTS分類および床構造（スラブ/カーペット）のRTS熱容量等級を正しく一致させる。</div>' + '<div class="flex items-start gap-1"><span class="text-rose-400 font-mono">\u2462</span> 天井裏還気（Plenum Return）の場合は <span class="font-mono text-rose-200 mx-0.5">F<sub>space</sub>=0.80</span> を設定。</div>' + '<div class="flex items-start gap-1"><span class="text-rose-400 font-mono">\u2463</span> 空間負荷（Space Load）とコイル総負荷（Coil Load: OA・ファン発熱含む）を分けて対比する。</div>' + '</div>' + '</div>' + '</div>';
return c1+c2+c3+c4; })()

            };

            function applyHapUiLanguage(lang) {
                var lIdx = lang === 'ja' ? 3 : (lang === 'en' ? 1 : (lang === 'zh' ? 2 : 0));
                var nodes = document.querySelectorAll('#tinh-tai-lanh [data-hap-t]');
                for (var i = 0; i < nodes.length; i++) {
                    var el = nodes[i], k = el.getAttribute('data-hap-t');
                    if (HAP_UI_TEXT[k] && HAP_UI_TEXT[k][lIdx] != null) el.textContent = HAP_UI_TEXT[k][lIdx];
                }
                var refBox = document.getElementById('hapRefCards');
                if (refBox && HAP_REF_CARDS[lang]) refBox.innerHTML = HAP_REF_CARDS[lang];
                if (projectState && projectState.rooms) {
                    projectState.rooms.forEach(function (r) {
                        r.name = translateDefaultRoomName(r.name, lang);
                    });
                    var activeRm = projectState.rooms[projectState.activeRoomIdx];
                    var rNameInput = document.getElementById('hapRoomName');
                    if (activeRm && rNameInput) {
                        rNameInput.value = translateDefaultRoomName(rNameInput.value || activeRm.name, lang);
                        activeRm.name = rNameInput.value;
                    }
                }
            }

            /* History & Export Bridges */
            window.hapProGetHistoryState = function () {
                if (!_isSyncingForm) readActiveRoomFromUI();
                return {
                    weather: readWeatherFromUI(),
                    safetyPct: numVal('hapSafetyFactor', 10),
                    supplyDt: numVal('hapSupplyDeltaT', 10),
                    rooms: cloneRoom(projectState.rooms),
                    activeRoomIdx: projectState.activeRoomIdx
                };
            };
            window.hapProRestoreHistoryState = function (st) {
                if (!st || !st.rooms || !st.rooms.length) return false;
                if (st.weather) writeWeatherToUI(st.weather);
                var sf = document.getElementById('hapSafetyFactor');
                if (sf && st.safetyPct != null) sf.value = st.safetyPct;
                var sdt = document.getElementById('hapSupplyDeltaT');
                if (sdt && st.supplyDt != null) sdt.value = st.supplyDt;
                projectState.rooms = cloneRoom(st.rooms);
                projectState.activeRoomIdx = Math.max(0, Math.min(st.activeRoomIdx || 0, projectState.rooms.length - 1));
                writeRoomToUI(projectState.rooms[projectState.activeRoomIdx]);
                calculateHapMiniLoad();
                return true;
            };
            window.hapProGetExportDetails = function (lang) {
                if (!lastProjectOutput) calculateHapMiniLoad();
                var o = lastProjectOutput; if (!o) return { roomRows: [], warnNote: '', weatherRow: [] };
                var L = function (vi, en, zh, ja) { return lang === 'en' ? en : (lang === 'zh' ? zh : (lang === 'ja' ? (ja || en) : vi)); };
                var roomRows = o.roomResults.map(function (rr) {
                    var pr = rr.sim.peakRow, pk = rr.sim.peakH;
                    return [
                        L('Phòng: ', 'Room: ', '房间：', '室名：') + rr.room.name + ' (' + rr.room.area + ' m²)',
                        'S: ' + (pr.totS/1000).toFixed(2) + ' kW · L: ' + (pr.totL/1000).toFixed(2) + ' kW · ' + L('Tổng','Total','合计', '合計') + ': ' + (pr.tot/1000).toFixed(2) + ' kW @ ' + (pk<10?'0'+pk:pk) + ':00'
                    ];
                });
                roomRows.push([L('Tổng đỉnh các phòng (Sum of Peaks)', 'Sum of Room Peaks', '各室峰值之和', '各室ピークの合計'), (o.sumRoomPeaksTot / 1000).toFixed(2) + ' kW']);
                roomRows.push([L('Tải đỉnh đồng thời (Block Peak)', 'Building Block Peak', '建筑同时最大冷负荷', '建物同時最大負荷'), (o.blockPeak.tot / 1000).toFixed(2) + ' kW @ ' + (o.blockPeakH<10?'0'+o.blockPeakH:o.blockPeakH) + ':00 (' + L('Đồng thời ','Div ','同时率 ', '同時率 ') + o.divPct + '%)']);
                var warnNote = o.warns.length ? (' | Warnings: ' + o.warns.map(function (w) { return w.msg; }).join('; ')) : '';
                var w = o.weather;
                var weatherStr = 'Lat ' + w.lat.toFixed(2) + 'N, Month ' + w.month + ', Tdb ' + w.tDbMax + 'C / Twb ' + w.tWb + 'C, DR ' + w.dr + 'C, CN ' + w.clearness;
                return { roomRows: roomRows, warnNote: warnNote, weatherStr: weatherStr, roomCount: o.roomResults.length, totalArea: o.totalArea };
            };
            window.hvacHapRefreshLang = function (lang) {
                var l = lang || curLang();
                applyHapUiLanguage(l);
                var rm = projectState.rooms[projectState.activeRoomIdx];
                if (rm) { renderWallList(rm); renderWindowList(rm); }
                calculateHapMiniLoad();
                if (!document.getElementById('hapPanelBench').classList.contains('hidden')) window.hapProRunBenchmarks();
            };

            window.calculateHapMiniLoad = calculateHapMiniLoad;
            window.applyHapMiniPreset = applyHapMiniPreset;

            (function initHapProEvents() {
                var roomType = document.getElementById('hapRoomType');
                if (!roomType) return;
                roomType.addEventListener('change', applyHapMiniPreset);

                var citySel = document.getElementById('hapWeatherCity');
                if (citySel) {
                    citySel.addEventListener('change', function () {
                        var wp = WEATHER_PRESETS[citySel.value];
                        if (wp) { projectState.city = citySel.value; writeWeatherToUI(copyWeather(citySel.value, wp)); }
                        calculateHapMiniLoad();
                    });
                }

                var tWbEl = document.getElementById('hapOutdoorWb'), tRhEl = document.getElementById('hapOutdoorRh'), tDbEl = document.getElementById('hapOutdoorTemp');
                if (tWbEl) tWbEl.addEventListener('input', function () {
                    var w = readWeatherFromUI(), p = patmFromAlt(w.altM);
                    if (tRhEl && isFinite(w.tDbMax) && isFinite(w.tWb)) tRhEl.value = Math.round(rhFromW(w.tDbMax, humidityRatioFromWb(w.tDbMax, w.tWb, p), p));
                    calculateHapMiniLoad();
                });
                if (tRhEl) tRhEl.addEventListener('input', function () {
                    var w = readWeatherFromUI(), p = patmFromAlt(w.altM);
                    if (tWbEl && isFinite(w.tDbMax) && isFinite(w.rhAtMax)) tWbEl.value = wbFromRh(w.tDbMax, w.rhAtMax, p);
                    calculateHapMiniLoad();
                });
                if (tDbEl) tDbEl.addEventListener('input', function () {
                    var w = readWeatherFromUI(), p = patmFromAlt(w.altM);
                    if (tRhEl && isFinite(w.tDbMax) && isFinite(w.tWb)) tRhEl.value = Math.round(rhFromW(w.tDbMax, humidityRatioFromWb(w.tDbMax, w.tWb, p), p));
                    calculateHapMiniLoad();
                });

                var schedSel = document.getElementById('hapSchedulePreset');
                if (schedSel) schedSel.addEventListener('change', function () {
                    var rm = projectState.rooms[projectState.activeRoomIdx]; if (!rm) return;
                    if (SCHED_PRESETS[schedSel.value]) {
                        rm.schedPreset = schedSel.value;
                        rm.sched24 = SCHED_PRESETS[schedSel.value].slice();
                        renderSched24Grid(rm);
                    }
                    calculateHapMiniLoad();
                });

                var roofMassSel = document.getElementById('hapRoofMass'), roofUEl = document.getElementById('hapRoofU');
                if (roofMassSel) roofMassSel.addEventListener('change', function () {
                    if (roofUEl) roofUEl.value = roofMassSel.value === 'roofLight' ? '0.63' : (roofMassSel.value === 'roofHeavy' ? '0.66' : '0.76');
                    calculateHapMiniLoad();
                });

                ['hapDesignMonth','hapLatitude','hapDailyRange','hapClearness','hapAltitude','hapGroundRefl','hapSafetyFactor','hapSupplyDeltaT',
                 'hapRoomName','hapArea','hapCeilingHeight','hapIndoorTemp','hapIndoorRh','hapRtsClass',
                 'hapRoofArea','hapRoofU','hapRoofColor','hapPartArea','hapPartU','hapPartTadj',
                 'hapPeople','hapOccActivity','hapLightingDensity','hapLgtSpaceFrac','hapEquipmentDensity','hapEqLatentW',
                 'hapVentRate','hapVentAreaRate','hapErvEff','hapInfAch','hapInfMode'].forEach(function (id) {
                    var el = document.getElementById(id);
                    if (el) el.addEventListener(el.tagName === 'SELECT' ? 'change' : 'input', calculateHapMiniLoad);
                });

                writeWeatherToUI(copyWeather('hanoi', WEATHER_PRESETS.hanoi));
                writeRoomToUI(projectState.rooms[0]);
                applyHapUiLanguage(curLang());
                calculateHapMiniLoad();
            })();
        })();
    </script>
    <script>
        var hvacConversionGroups = {
            power: {
                title: "Công suất / tải lạnh",
                units: [
                    { id: "W", label: "W (watt)", factor: 1 },
                    { id: "kW", label: "kW (kilowatt)", factor: 1000 },
                    { id: "BTU/h", label: "BTU/h", factor: 0.29307107 },
                    { id: "TR", label: "TR (tấn lạnh)", factor: 3516.85284 },
                    { id: "HP", label: "HP cơ", factor: 745.699872 }
                ],
                note: "HP cơ là mã lực cơ học (1 HP = 745,7 W). HP lạnh tham khảo bên dưới dùng quy ước gần đúng 9.000 BTU/h cho mỗi HP; cấp HP thực tế tùy hãng nên hãy đối chiếu BTU/h hoặc thông số nhà sản xuất."
            },
            density: {
                title: "Mật độ tải theo diện tích",
                units: [
                    { id: "W/m²", label: "W/m²", factor: 1 },
                    { id: "kW/m²", label: "kW/m²", factor: 1000 },
                    { id: "BTU/h·ft²", label: "BTU/h·ft²", factor: 3.15459075 }
                ],
                note: "Các đơn vị mật độ tải được quy đổi theo diện tích; phần tải tổng W/kW bên dưới kết quả được tính bằng mật độ tải × diện tích đã nhập."
            },
            flow: {
                title: "Lưu lượng gió",
                units: [
                    { id: "m³/h", label: "m³/h", factor: 1 / 3600 },
                    { id: "L/s", label: "L/s", factor: 0.001 },
                    { id: "CFM", label: "CFM (ft³/min)", factor: 0.00047194745 }
                ],
                note: "CFM là cubic feet per minute (ft³/phút); kết quả dựa trên quy đổi thể tích chuẩn."
            },
            velocity: {
                title: "Vận tốc gió",
                units: [
                    { id: "m/s", label: "m/s", factor: 1 },
                    { id: "km/h", label: "km/h", factor: 1 / 3.6 },
                    { id: "fpm", label: "ft/min (fpm)", factor: 0.00508 }
                ],
                note: "1 ft/min = 0,00508 m/s."
            },
            pressure: {
                title: "Áp suất",
                units: [
                    { id: "Pa", label: "Pa", factor: 1 },
                    { id: "kPa", label: "kPa", factor: 1000 },
                    { id: "mmH₂O", label: "mmH₂O", factor: 9.80665 },
                    { id: "in.w.g.", label: "in.w.g. (inch cột nước)", factor: 249.08891 }
                ],
                note: "Quy đổi áp suất theo cột nước chuẩn; 1 mmH₂O = 9,80665 Pa."
            },
            length: {
                title: "Chiều dài / kích thước",
                units: [
                    { id: "m", label: "m", factor: 1 },
                    { id: "mm", label: "mm", factor: 0.001 },
                    { id: "cm", label: "cm", factor: 0.01 },
                    { id: "in", label: "inch (in)", factor: 0.0254 },
                    { id: "ft", label: "feet (ft)", factor: 0.3048 }
                ],
                note: "Hữu ích khi đổi kích thước ống gió, miệng gió và khoảng cách thi công."
            },
            area: {
                title: "Diện tích",
                units: [
                    { id: "m²", label: "m²", factor: 1 },
                    { id: "ft²", label: "ft²", factor: 0.09290304 },
                    { id: "cm²", label: "cm²", factor: 0.0001 }
                ],
                note: "1 ft² = 0,09290304 m²."
            },
            temperature: {
                title: "Nhiệt độ",
                units: [
                    { id: "°C", label: "°C (Celsius)" },
                    { id: "°F", label: "°F (Fahrenheit)" }
                ],
                note: "Nhiệt độ dùng công thức chuyển đổi có độ lệch: °F = °C × 9/5 + 32."
            }
        };

        function hvacConvertFormat(value) {
            if (!isFinite(value)) return "—";
            if (value !== 0 && Math.abs(value) < 0.000001) return value.toExponential(4);
            var locale = window.hvacNumberLocale ? window.hvacNumberLocale() : "vi-VN";
            return Number(value.toPrecision(7)).toLocaleString(locale, { maximumFractionDigits: 7 });
        }

        function hvacConvertToBase(value, unit, category) {
            if (category === "temperature") return unit.id === "°F" ? (value - 32) * 5 / 9 : value;
            return value * unit.factor;
        }

        function hvacConvertFromBase(value, unit, category) {
            if (category === "temperature") return unit.id === "°F" ? value * 9 / 5 + 32 : value;
            return value / unit.factor;
        }

        function updateHvacUnitOptions() {
            var categorySelect = document.getElementById("hvacConvertCategory");
            var unitSelect = document.getElementById("hvacConvertUnit");
            if (!categorySelect || !unitSelect) return;
            var category = categorySelect.value;
            var group = hvacConversionGroups[category];
            var previousUnit = unitSelect.value;
            unitSelect.innerHTML = group.units.map(function (unit) {
                return '<option value="' + unit.id + '">' + unit.label + "</option>";
            }).join("");
            if (group.units.some(function (unit) { return unit.id === previousUnit; })) unitSelect.value = previousUnit;
            else unitSelect.value = group.units[0].id;
            var showArea = category === "power" || category === "density";
            document.getElementById("hvacConvertAreaWrap").classList.toggle("hidden", !showArea);
            document.getElementById("hvacConvertAreaWrap").querySelector("label").textContent = category === "density" ? "Diện tích để tính tổng tải" : "Diện tích dùng để tính W/m²";
            calculateHvacConversions();
        }

        function calculateHvacConversions() {
            var categorySelect = document.getElementById("hvacConvertCategory");
            var valueInput = document.getElementById("hvacConvertValue");
            var unitSelect = document.getElementById("hvacConvertUnit");
            var results = document.getElementById("hvacConvertResults");
            if (!categorySelect || !valueInput || !unitSelect || !results) return;
            var category = categorySelect.value;
            var group = hvacConversionGroups[category];
            var inputValue = parseFloat(valueInput.value);
            var inputUnit = group.units.find(function (unit) { return unit.id === unitSelect.value; }) || group.units[0];
            var areaValue = parseFloat(document.getElementById("hvacConvertArea").value);
            var area = isFinite(areaValue) && areaValue > 0 ? areaValue : 0;
            document.getElementById("hvacConvertResultsTitle").textContent = group.title + " · Kết quả tương đương";
            document.getElementById("hvacConvertNote").textContent = group.note;

            if (!isFinite(inputValue)) {
                results.innerHTML = '<tr><td colspan="2" class="px-4 py-5 text-center text-slate-500">Nhập một giá trị hợp lệ để xem kết quả.</td></tr>';
                document.getElementById("hvacConvertInputSummary").textContent = "Chưa có giá trị";
                return;
            }

            var baseValue = hvacConvertToBase(inputValue, inputUnit, category);
            document.getElementById("hvacConvertInputSummary").textContent = hvacConvertFormat(inputValue) + " " + inputUnit.id;
            var rows = group.units.map(function (unit) {
                return { label: unit.label, value: hvacConvertFormat(hvacConvertFromBase(baseValue, unit, category)), highlight: unit.id !== inputUnit.id };
            });

            if (category === "power" && area > 0) {
                rows.push({ label: "HP lạnh tham khảo (~9.000 BTU/h/HP)", value: hvacConvertFormat(baseValue * 3.412142 / 9000), highlight: true });
                rows.push({ label: "Mật độ tải theo diện tích (W/m²)", value: hvacConvertFormat(baseValue / area), highlight: true });
                rows.push({ label: "Mật độ tải theo diện tích (kW/m²)", value: hvacConvertFormat(baseValue / area / 1000), highlight: true });
            } else if (category === "power") {
                rows.push({ label: "HP lạnh tham khảo (~9.000 BTU/h/HP)", value: hvacConvertFormat(baseValue * 3.412142 / 9000), highlight: true });
            } else if (category === "density" && area > 0) {
                rows.push({ label: "Tổng tải theo diện tích đã nhập (W)", value: hvacConvertFormat(baseValue * area), highlight: true });
                rows.push({ label: "Tổng tải theo diện tích đã nhập (kW)", value: hvacConvertFormat(baseValue * area / 1000), highlight: true });
            } else if ((category === "power" || category === "density") && area === 0) {
                rows.push({ label: "Quy đổi theo diện tích", value: "Nhập diện tích lớn hơn 0 m²", highlight: true });
            }

            results.innerHTML = rows.map(function (row, index) {
                return '<tr class="hvac-converter-row ' + (row.highlight ? "bg-sky-400/[0.04]" : "") + '" style="animation-delay:' + Math.min(index * 35, 280) + 'ms"><td class="px-4 py-3 text-slate-300">' + row.label + '</td><td class="px-4 py-3 text-right font-bold text-white tabular-nums">' + row.value + '</td></tr>';
            }).join("");
        }

        (function initializeHvacConverter() {
            var category = document.getElementById("hvacConvertCategory");
            if (!category) return;
            category.addEventListener("change", updateHvacUnitOptions);
            document.getElementById("hvacConvertUnit").addEventListener("change", calculateHvacConversions);
            document.getElementById("hvacConvertValue").addEventListener("input", calculateHvacConversions);
            document.getElementById("hvacConvertArea").addEventListener("input", calculateHvacConversions);
            updateHvacUnitOptions();
        })();
    </script>
    <script>
        (function(){
          // ---- Phần tử DOM ----
          var stage=document.getElementById('tong-quan');
          var titleWrap=document.getElementById('hvacBrandTitle');
          var h1=document.getElementById('hvacBrandTitle');
          var cv=document.getElementById('hvacFireCanvas');
          var ctx=cv.getContext('2d');          // canvas lửa
          var wv=document.getElementById('hvacWaterCanvas');
          var wc=wv.getContext('2d');           // canvas nước
          var hintBtn=document.getElementById('hintBtn');
          var hintText=document.getElementById('hintText');
          var iconFlame=document.getElementById('iconFlame');
          var iconDrop=document.getElementById('iconDrop');
        
          var reduced=false;
          try{reduced=window.matchMedia('(prefers-reduced-motion: reduce)').matches;}catch(e){}
        
          // ---- Thông số ----
          var POUR_MS = reduced ? 300 : 1750;  // thời gian vòi nước quét hết chữ
          var IGN_MS  = reduced ? 300 : 1100;  // thời gian lửa bén lại
          var TAIL_MS = 480;                   // nước còn chảy thêm một chút sau khi quét xong
          var FIRE_RATE = 9.5;                 // hạt lửa/giây mỗi nguồn (đồng đều toàn dòng chữ)
          var FLARE_RATE = 16;                 // hạt đợt bùng/giây khi bùng ngọn lửa / gặp nước
          var SWELL_DIST = 78;                 // khoảng cách phía trước mặt nước mà lửa bắt đầu phồng
          var STREAM_GAP = 30;                 // khoảng cách giữa các tia nước
          var RING_LIFE = 0.9;                 // thời gian một vòng sóng lan ra rồi tan
          var MAX_PARTS = 1500, MAX_DROPS = 80;
          var STREAM_FADE = 0.7, STREAM_CLEAN = 0.8;
        
          var rnd=function(a,b){return a+Math.random()*(b-a);};
        
          // ---- Hiệu ứng âm thanh Web Audio: Nước dội vào lửa xèo xèo bốc hơi & Nhóm lửa bùng ----
          var sfxNoiseBuf = null, activeSfxNodes = [], activeSfxTimers = [];
          function stopHeroSFX(){
            while(activeSfxTimers.length){ clearTimeout(activeSfxTimers.pop()); }
            while(activeSfxNodes.length){
              var nd=activeSfxNodes.pop();
              try{ if(nd.stop) nd.stop(); }catch(e){}
              try{ if(nd.disconnect) nd.disconnect(); }catch(e){}
            }
          }
          function ensureSfxCtx(){
            try{
              if(!audioCtx) audioCtx = new (window.AudioContext || window.webkitAudioContext)();
              if(audioCtx.state === 'suspended') audioCtx.resume().catch(function(){});
              if(!sfxNoiseBuf){
                var sr = audioCtx.sampleRate, len = Math.floor(sr * 3.2);
                sfxNoiseBuf = audioCtx.createBuffer(1, len, sr);
                var ch = sfxNoiseBuf.getChannelData(0), b0 = 0, b1 = 0, b2 = 0;
                for(var i=0;i<len;i++){
                  var w = Math.random()*2 - 1;
                  b0 = 0.997*b0 + w*0.029;
                  b1 = 0.985*b1 + w*0.032;
                  b2 = 0.950*b2 + w*0.048;
                  // Pha tiếng ồn trắng + hồng + gai nổ lách tách của giọt nước sôi trên lửa nóng
                  var crackle = (Math.random() < 0.018) ? (Math.random()*2 - 1)*0.85 : 0;
                  ch[i] = Math.max(-1, Math.min(1, w*0.52 + (b0+b1+b2)*1.35 + crackle));
                }
              }
              return audioCtx;
            }catch(e){ return null; }
          }
          function playPourSteamSFX(){
            var ac = ensureSfxCtx();
            if(!ac || !sfxNoiseBuf) return;
            stopHeroSFX();
            var now = ac.currentTime;
            var dur = (POUR_MS + TAIL_MS) / 1000;

            // 1. Tiếng nước xối từ giàn phun xuống chữ
            var waterSrc = ac.createBufferSource();
            waterSrc.buffer = sfxNoiseBuf; waterSrc.loop = true;
            var waterBp = ac.createBiquadFilter();
            waterBp.type = 'bandpass'; waterBp.Q.value = 0.85;
            waterBp.frequency.setValueAtTime(480, now);
            waterBp.frequency.linearRampToValueAtTime(860, now + dur * 0.35);
            waterBp.frequency.linearRampToValueAtTime(410, now + dur + 0.25);
            var waterLp = ac.createBiquadFilter();
            waterLp.type = 'lowpass'; waterLp.frequency.value = 2300;
            var waterGain = ac.createGain();
            waterGain.gain.setValueAtTime(0.0001, now);
            waterGain.gain.linearRampToValueAtTime(0.18, now + 0.10);
            waterGain.gain.setValueAtTime(0.16, now + dur * 0.72);
            waterGain.gain.exponentialRampToValueAtTime(0.0001, now + dur + 0.35);
            waterSrc.connect(waterBp); waterBp.connect(waterLp); waterLp.connect(waterGain); waterGain.connect(ac.destination);
            waterSrc.start(now); waterSrc.stop(now + dur + 0.4);
            activeSfxNodes.push(waterSrc, waterGain);

            // 2. Tiếng "XÈO XÈO!" đặc trưng khi nước chạm vào lửa đang cháy rực & bốc hơi sôi
            var sizzleSrc = ac.createBufferSource();
            sizzleSrc.buffer = sfxNoiseBuf; sizzleSrc.loop = true;
            sizzleSrc.playbackRate.setValueAtTime(1.12, now);
            sizzleSrc.playbackRate.linearRampToValueAtTime(0.92, now + dur + 0.85);
            var sizzleHp = ac.createBiquadFilter();
            sizzleHp.type = 'highpass'; sizzleHp.frequency.value = 2300;
            var sizzlePeak = ac.createBiquadFilter();
            sizzlePeak.type = 'peaking'; sizzlePeak.frequency.value = 4700; sizzlePeak.Q.value = 1.1; sizzlePeak.gain.value = 6.5;
            var sizzleGain = ac.createGain();
            sizzleGain.gain.setValueAtTime(0.0001, now);
            sizzleGain.gain.linearRampToValueAtTime(0.28, now + 0.14);
            sizzleGain.gain.setValueAtTime(0.25, now + dur * 0.78);
            sizzleGain.gain.exponentialRampToValueAtTime(0.055, now + dur + 0.35);
            sizzleGain.gain.exponentialRampToValueAtTime(0.0001, now + dur + 0.95);
            sizzleSrc.connect(sizzleHp); sizzleHp.connect(sizzlePeak); sizzlePeak.connect(sizzleGain); sizzleGain.connect(ac.destination);
            sizzleSrc.start(now + 0.04); sizzleSrc.stop(now + dur + 1.0);
            activeSfxNodes.push(sizzleSrc, sizzleGain);

            // 3. Tiếng luồng hơi nước nóng bốc lên nghi ngút (mid-body steam whoosh)
            var steamSrc = ac.createBufferSource();
            steamSrc.buffer = sfxNoiseBuf; steamSrc.loop = true;
            var steamBp = ac.createBiquadFilter();
            steamBp.type = 'bandpass'; steamBp.Q.value = 0.65;
            steamBp.frequency.setValueAtTime(1750, now + 0.06);
            steamBp.frequency.exponentialRampToValueAtTime(640, now + dur + 0.9);
            var steamGain = ac.createGain();
            steamGain.gain.setValueAtTime(0.0001, now);
            steamGain.gain.linearRampToValueAtTime(0.21, now + 0.24);
            steamGain.gain.setValueAtTime(0.16, now + dur * 0.75);
            steamGain.gain.exponentialRampToValueAtTime(0.0001, now + dur + 0.95);
            steamSrc.connect(steamBp); steamBp.connect(steamGain); steamGain.connect(ac.destination);
            steamSrc.start(now + 0.05); steamSrc.stop(now + dur + 1.0);
            activeSfxNodes.push(steamSrc, steamGain);

            // 4. Tiếng bùng hơi trầm lúc nước mới dội trúng lửa + tiếng giọt nước bắn tý tách
            var thump = ac.createOscillator(), thumpGain = ac.createGain();
            thump.type = 'sine';
            thump.frequency.setValueAtTime(115, now + 0.05);
            thump.frequency.exponentialRampToValueAtTime(38, now + 0.34);
            thumpGain.gain.setValueAtTime(0.0001, now + 0.04);
            thumpGain.gain.linearRampToValueAtTime(0.18, now + 0.08);
            thumpGain.gain.exponentialRampToValueAtTime(0.0001, now + 0.36);
            thump.connect(thumpGain); thumpGain.connect(ac.destination);
            thump.start(now + 0.04); thump.stop(now + 0.38);
            activeSfxNodes.push(thump, thumpGain);

            var dropCount = reduced ? 3 : 12;
            for(var d=0; d<dropCount; d++){
              (function(delay){
                var tid = setTimeout(function(){
                  if(state !== 'pouring' && state !== 'doused') return;
                  try{
                    var t0 = ac.currentTime;
                    var o = ac.createOscillator(), g = ac.createGain();
                    var f0 = rnd(720, 1480);
                    o.type = 'sine';
                    o.frequency.setValueAtTime(f0, t0);
                    o.frequency.exponentialRampToValueAtTime(f0 * rnd(1.25, 1.55), t0 + 0.042);
                    g.gain.setValueAtTime(0.026, t0);
                    g.gain.exponentialRampToValueAtTime(0.0001, t0 + 0.048);
                    o.connect(g); g.connect(ac.destination);
                    o.start(t0); o.stop(t0 + 0.052);
                  }catch(e){}
                }, delay);
                activeSfxTimers.push(tid);
              })(Math.round(70 + (d / dropCount) * POUR_MS * 0.92 + rnd(0, 65)));
            }
          }
          function playIgniteFireSFX(){
            var ac = ensureSfxCtx();
            if(!ac || !sfxNoiseBuf) return;
            stopHeroSFX();
            var now = ac.currentTime;
            var dur = IGN_MS / 1000;
            // Tiếng lửa táp "BÙNG!" ấm và dày khi nhóm lửa trở lại
            var fireSrc = ac.createBufferSource();
            fireSrc.buffer = sfxNoiseBuf; fireSrc.loop = true;
            fireSrc.playbackRate.value = 0.78;
            var fireBp = ac.createBiquadFilter();
            fireBp.type = 'bandpass'; fireBp.Q.value = 0.75;
            fireBp.frequency.setValueAtTime(140, now);
            fireBp.frequency.exponentialRampToValueAtTime(540, now + dur * 0.42);
            fireBp.frequency.exponentialRampToValueAtTime(210, now + dur + 0.25);
            var fireGain = ac.createGain();
            fireGain.gain.setValueAtTime(0.0001, now);
            fireGain.gain.linearRampToValueAtTime(0.24, now + 0.16);
            fireGain.gain.exponentialRampToValueAtTime(0.0001, now + dur + 0.30);
            fireSrc.connect(fireBp); fireBp.connect(fireGain); fireGain.connect(ac.destination);
            fireSrc.start(now); fireSrc.stop(now + dur + 0.34);
            activeSfxNodes.push(fireSrc, fireGain);
          }
        
          // ---- Trạng thái ----
          var state='burning', phaseT=0, pipeA=0, last=0, curT=0, steamAcc=0, afterSteamT=0;
          var frameOn=true, rafId=0;
          var W=0, H=0, dpr=1;
          var lines=[], emitters=[], nozzles=[], parts=[], streams=[], rings=[], wdrops=[];
          var geo={left:0,right:0,barY:0,bottom:0};
        
          // Sprite tạo sẵn một lần, vẽ bằng drawImage cho nhẹ máy
          function sprite(stops){
            var c=document.createElement('canvas');
            c.width=c.height=64;
            var g=c.getContext('2d');
            var grd=g.createRadialGradient(32,32,0,32,32,32);
            stops.forEach(function(s){grd.addColorStop(s[0],s[1]);});
            g.fillStyle=grd;
            g.fillRect(0,0,64,64);
            return c;
          }
          var SP={
            hot:  sprite([[0,'rgba(255,254,238,1)'],[0.34,'rgba(255,212,105,0.95)'],[0.68,'rgba(255,105,28,0.44)'],[1,'rgba(255,60,10,0)']]),
            mid:  sprite([[0,'rgba(255,200,88,0.98)'],[0.48,'rgba(255,96,24,0.58)'],[1,'rgba(190,32,5,0)']]),
            deep: sprite([[0,'rgba(242,78,22,0.88)'],[0.58,'rgba(155,28,6,0.42)'],[1,'rgba(65,10,2,0)']]),
            smoke:sprite([[0,'rgba(170,178,190,0.85)'],[0.5,'rgba(120,128,140,0.42)'],[1,'rgba(100,106,114,0)']]),
            steam:sprite([[0,'rgba(250,253,255,0.94)'],[0.36,'rgba(226,243,254,0.66)'],[0.72,'rgba(192,224,244,0.22)'],[1,'rgba(180,215,240,0)']]),
            wdrop:sprite([[0,'rgba(235,250,255,1)'],[0.45,'rgba(90,180,240,0.9)'],[1,'rgba(20,90,170,0)']])
          };
        
          function mkLine(l,t,r,b){
            // imp: điểm tia nước chạm tới, gần đường chân chữ (baseline) thay vì phần trên chữ
            return {l:l,t:t,r:r,b:b,w:r-l,h:b-t,imp:t+(b-t)*0.8};
          }
          function mkEm(x,y,sp,h){
            return {
              x:x, y:y, sp:sp,
              h:h,                          // độ sáng nền của nguồn (0..1)
              on:true, gt:rnd(0.5,2), gl:1, // trạng thái phập phùng
              seed:rnd(0,100),
              acc:0, fAcc:0,                // bộ đếm hạt thường và hạt của đợt bùng
              flareT:0,                     // thời gian còn lại của đợt bùng
              wet:false,                    // đã bị nước quét qua hay chưa
              prev:h
            };
          }
        
          // Đo đúng vị trí từng từ trên DOM (tránh nhân đôi rect của span + text node) để lửa cháy đều 100% chiều dài dòng chữ
          function measure(){
            var sr=stage.getBoundingClientRect();
            if(sr.width<4 || sr.height<4) return;
            W=sr.width; H=sr.height;
            dpr=window.devicePixelRatio||1;
            [cv,wv].forEach(function(c){
              c.width=Math.round(W*dpr);
              c.height=Math.round(H*dpr);
            });
        
            var wordEls=h1.querySelectorAll('.hvac-title-word');
            var wordBoxes=[];
            for(var wi=0;wi<wordEls.length;wi++){
              var wr=wordEls[wi].getBoundingClientRect();
              if(wr.width<2 || wr.height<2) continue;
              wordBoxes.push(mkLine(wr.left-sr.left,wr.top-sr.top,wr.right-sr.left,wr.bottom-sr.top));
            }
            if(!wordBoxes.length){
              var hr=h1.getBoundingClientRect();
              if(hr.width>=2) wordBoxes.push(mkLine(hr.left-sr.left,hr.top-sr.top,hr.right-sr.left,hr.bottom-sr.top));
            }
            if(!wordBoxes.length) return;
        
            // Gộp các từ nằm cùng một hàng thành từng dòng chuẩn cho giàn vòi nước & vùng giới hạn
            lines=[];
            wordBoxes.forEach(function(wb){
              var row=null;
              for(var li=0;li<lines.length;li++){
                if(Math.abs(wb.t-lines[li].t)<wb.h*0.55){ row=lines[li]; break; }
              }
              if(!row){
                lines.push(mkLine(wb.l,wb.t,wb.r,wb.b));
              } else {
                var nl=Math.min(row.l,wb.l), nt=Math.min(row.t,wb.t), nr=Math.max(row.r,wb.r), nb=Math.max(row.b,wb.b);
                row.l=nl; row.t=nt; row.r=nr; row.b=nb; row.w=nr-nl; row.h=nb-nt; row.imp=nt+(nb-nt)*0.8;
              }
            });
        
            geo.left=Math.min.apply(null,lines.map(function(q){return q.l;}));
            geo.right=Math.max.apply(null,lines.map(function(q){return q.r;}));
            geo.barY=Math.min.apply(null,lines.map(function(q){return q.t;}))-36;
            geo.bottom=Math.max.apply(null,lines.map(function(q){return q.b;}));
        
            // Rải nguồn lửa chia đều theo từng đoạn từ đầu đến cuối mỗi chữ (không chồng lấp, không dồn góc)
            var lit=(state==='burning')?1:0;
            emitters=[];
            wordBoxes.forEach(function(wb){
              var n=Math.max(3,Math.round(wb.w/9));
              var stepW=wb.w/n;
              for(var k=0;k<n;k++){
                var ex=wb.l+(k+0.5)*stepW+rnd(-stepW*0.28,stepW*0.28);
                var ey=rnd(wb.t+wb.h*0.58,wb.t+wb.h*0.95);
                emitters.push(mkEm(ex,ey,3.2,lit));
              }
            });
        
            // Các đầu phun trên ống nước, cách nhau 16px phủ hết toàn bộ dòng chữ
            nozzles=[];
            for(var x=geo.left;x<=geo.right+8;x+=16) nozzles.push({x:x,acc:0});
          }
        
          // boost = true: hạt lửa bùng vọt cao hoặc cụm hơi nước bốc mạnh khi gặp lửa nóng
          function spawnPart(k,x,y,boost){
            if(parts.length>=MAX_PARTS) return;
            var q={k:k,x:x,y:y,vx:0,vy:0,life:1,age:0,s:10,grow:0,seed:rnd(0,6.28)};
            if(k==='fire'){
              q.vx=rnd(-18,18); q.vy=-rnd(95,195); q.life=rnd(0.50,1.02); q.s=rnd(18,30);
              if(boost){ q.vx=rnd(-34,34); q.vy=-rnd(185,295); q.life=rnd(0.52,0.92); q.s=rnd(28,44); }
            }
            else if(k==='ember'){ q.vx=rnd(-32,32); q.vy=-rnd(145,260); q.life=rnd(0.95,1.65); q.s=rnd(3.2,5.2); }
            else if(k==='smoke'){ q.vx=rnd(-12,12); q.vy=-rnd(22,42);  q.life=rnd(2.2,3.2);  q.s=rnd(18,28); q.grow=11; }
            else if(k==='steam'){
              if(boost){ q.vx=rnd(-26,26); q.vy=-rnd(58,116); q.life=rnd(1.4,2.3); q.s=rnd(28,44); q.grow=rnd(30,48); }
              else     { q.vx=rnd(-18,18); q.vy=-rnd(42,86);  q.life=rnd(1.2,1.95); q.s=rnd(20,32); q.grow=rnd(22,36); }
            }
            parts.push(q);
          }
        
          // Giọt bắn ra quanh chỗ tia nước chạm chữ
          function spawnDrop(x,y){
            if(wdrops.length>=MAX_DROPS) return;
            wdrops.push({x:x,y:y,vx:rnd(-50,50),vy:rnd(-90,-30),age:0,life:rnd(0.4,0.7),r:rnd(1.5,3)});
          }
        
          // Điểm chạm của tia nước: dòng chữ đầu tiên mà tia rơi trúng theo phương ngang
          function impactFor(x){
            for(var i=0;i<lines.length;i++){
              var ln=lines[i];
              if(x>=ln.l-6 && x<=ln.r+6) return {x:x,y:ln.imp};
            }
            return {x:x,y:lines[0].imp};
          }
        
          // Một tia nước: từ ống phía trên xuống chạm chữ, lắc nhẹ như dòng nước thật
          function mkStream(x0){
            var im=impactFor(x0);
            return {
              x0:x0,
              phase:rnd(0,6.28),
              speed:rnd(2.2,3.2),
              amp:rnd(1.5,3.5),   // độ lắc ngang rất nhỏ
              top:geo.barY+9,
              impX:im.x,
              impY:im.y,
              started:false, born:-1, dieAt:-1, nextRing:0
            };
          }
        
          // Nối các điểm bằng đường cong bậc hai qua trung điểm cho mượt
          function traceSmooth(c,pts,move){
            if(move) c.moveTo(pts[0].x,pts[0].y);
            else c.lineTo(pts[0].x,pts[0].y);
            for(var i=1;i<pts.length-1;i++){
              var mx=(pts[i].x+pts[i+1].x)/2, my=(pts[i].y+pts[i+1].y)/2;
              c.quadraticCurveTo(pts[i].x,pts[i].y,mx,my);
            }
            var last=pts[pts.length-1];
            c.lineTo(last.x,last.y);
          }
        
          // Hình dạng tia nước tại thời điểm tt: lắc nhẹ tăng dần về phía dưới
          function streamPts(st,tt){
            var N=24, pts=[];
            for(var i=0;i<N;i++){
              var s=i/(N-1);
              var x=st.x0+st.amp*Math.sin(2*Math.PI*1.5*s+st.phase+tt*st.speed)*s;
              var y=st.top+(st.impY-st.top)*s;
              pts.push({x:x,y:y});
            }
            return pts;
          }
        
          // Vẽ tia nước: quầng xanh bên ngoài, thân xanh sáng, lõi trắng
          function drawStream(st,a){
            var pts=streamPts(st,curT);
            wc.globalAlpha=a;
            wc.lineCap='round';
            wc.beginPath(); traceSmooth(wc,pts,true);
            wc.strokeStyle='rgba(80,220,255,0.28)';
            wc.lineWidth=9;
            wc.stroke();
            wc.beginPath(); traceSmooth(wc,pts,true);
            wc.strokeStyle='rgba(150,235,255,0.9)';
            wc.lineWidth=3.2;
            wc.stroke();
            wc.beginPath(); traceSmooth(wc,pts,true);
            wc.strokeStyle='rgba(255,255,255,0.95)';
            wc.lineWidth=1.1;
            wc.stroke();
            wc.globalAlpha=1;
          }
        
          // Vòng sóng lan ra từ điểm chạm: dẹt theo phối cảnh, mờ dần khi lan rộng
          function drawRing(rg){
            var k=rg.age/RING_LIFE;
            var rx=4+24*k, ry=rx*0.28;
            wc.globalAlpha=(1-k)*0.9;
            wc.beginPath();
            wc.ellipse(rg.x,rg.y,rx,ry,0,0,Math.PI*2);
            wc.strokeStyle='rgba(235,252,255,1)';
            wc.lineWidth=1.6;
            wc.stroke();
            wc.beginPath();
            wc.ellipse(rg.x,rg.y,rx*0.6,ry*0.6,0,0,Math.PI*2);
            wc.strokeStyle='rgba(160,235,255,1)';
            wc.lineWidth=1;
            wc.stroke();
            wc.globalAlpha=1;
          }
        
          var TXT={burning:'Nhấn để dập lửa',pouring:'Đang tưới nước…',doused:'Nhấn để nhóm lại lửa',igniting:'Đang nhóm lửa…'};
          function setState(s){
            state=s;
            phaseT=0;
            stage.dataset.state=s;
            titleWrap.classList.toggle('hvac-title-fire',s==='burning'||s==='igniting');
            titleWrap.classList.toggle('hvac-title-water',s==='pouring');
            titleWrap.classList.toggle('hvac-title-doused',s==='doused');
            hintText.textContent=TXT[s];
            var wet=(s==='pouring'||s==='doused');
            iconFlame.hidden=wet;
            iconDrop.hidden=!wet;
            titleWrap.setAttribute('aria-pressed',wet?'true':'false');
        
            // Bắt đầu tưới: tạo các tia nước dọc chữ, tia nào được mặt nước quét tới sẽ chảy
            if(s==='pouring' && geo.right>geo.left){
              var N=Math.max(4,Math.round((geo.right-geo.left)/STREAM_GAP));
              for(var i=0;i<N;i++){
                var x0=geo.left+(i+0.5)*(geo.right-geo.left)/N+rnd(-6,6);
                streams.push(mkStream(x0));
              }
            }
            // Dừng tưới: các tia đang chảy bắt đầu mờ dần, hơi nước ấm còn bốc thêm một lúc
            if(s==='doused'){
              afterSteamT=1.35;
              streams.forEach(function(st){ if(st.started && st.dieAt<0) st.dieAt=curT; });
            }
          }
        
          // Mỗi frame: cập nhật trạng thái, lửa, nước và hơi nước bốc hơi
          function step(dt,t){
            curT=t;
            phaseT+=dt*1000;
        
            // Mặt nước quét từ trái sang phải (pouring) hoặc lửa bén lại (igniting)
            var front=geo.left, p=0;
            if(state==='pouring'){
              p=Math.min(1,phaseT/POUR_MS);
              front=geo.left+(geo.right-geo.left)*p;
              if(phaseT>POUR_MS+TAIL_MS) setState('doused');
            } else if(state==='igniting'){
              p=Math.min(1,phaseT/IGN_MS);
              front=geo.left+(geo.right-geo.left)*p;
              if(p>=1) setState('burning');
            }
        
            // ---- Nguồn lửa (duyệt từ vị trí ngẫu nhiên mỗi frame để phân bổ hạt đều 100% trái -> phải) ----
            var eLen=emitters.length, startIdx=eLen?((Math.random()*eLen)|0):0;
            for(var i=0;i<eLen;i++){
              var e=emitters[(startIdx+i)%eLen];
        
              // Mục tiêu độ sáng: đang cháy = 1, phía sau mặt nước = 0
              var target;
              if(state==='burning') target=1;
              else if(state==='pouring') target=(e.x>front)?1:0;
              else if(state==='igniting') target=(e.x<=front)?1:0;
              else target=0;
        
              // Đang cháy bình thường: thỉnh thoảng tự bùng ngọn lửa cao "bùng bùng" sống động trên toàn dòng chữ
              if(state==='burning' && e.flareT<=0 && Math.random()<dt*0.85){
                e.flareT=rnd(0.22,0.42);
              }
              // Nguồn vừa bị nước quét qua: bùng lên một đợt ngắn rồi tắt và bốc hơi mạnh
              if(state==='pouring' && target===0 && !e.wet){
                e.wet=true;
                e.flareT=0.40;
              }
              // Nguồn vừa bén lại: cũng bùng mạnh một nhịp
              if(state==='igniting' && target===1 && e.wet){
                e.wet=false;
                e.flareT=0.35;
              }
        
              // Tắt nhanh khi bị nước dội, bật lại chậm hơn như lửa bén dần
              var rate=(target<e.h)?9:3.4;
              e.h+=Math.max(-rate*dt,Math.min(rate*dt,target-e.h));
        
              // Phập phùng: nguồn lúc bùng mạnh lúc dịu nhẹ
              e.gt-=dt;
              if(e.gt<=0){
                e.on=!e.on;
                e.gt=e.on?rnd(0.7,2.4):rnd(0.08,0.28);
              }
              e.gl+=((e.on?1.08:0.42)-e.gl)*Math.min(1,dt*10);
        
              // Sóng gió lùa dọc dòng chữ làm ngọn lửa bùng cuộn từng đợt
              var gust=0.92+0.34*Math.sin(t*4.6-e.x*0.02)+0.20*Math.sin(t*8.4+e.seed*1.3);
        
              // Lửa ngay phía trước mặt nước phồng to trước khi nước tới (hơi nóng đẩy lửa)
              var swell=0;
              if(state==='pouring' && target===1){
                var ahead=e.x-front;
                if(ahead<SWELL_DIST) swell=1.05*(1-Math.max(0,ahead)/SWELL_DIST);
              }
        
              // Hạt lửa thường + tàn lửa bay lên
              var inten=e.h*e.gl*Math.max(0.45,gust)*(1+swell);
              e.acc+=inten*FIRE_RATE*dt;
              while(e.acc>=1){
                e.acc-=1;
                if(parts.length<MAX_PARTS){
                  spawnPart(Math.random()<0.12?'ember':'fire', e.x+rnd(-e.sp,e.sp), e.y+rnd(-3,2), false);
                }
              }
        
              // Đợt bùng ("bùng bùng"): lưỡi lửa lớn, nóng rực, vọt cao kèm tia lửa
              if(e.flareT>0){
                var fr=Math.min(1,e.flareT/0.4);
                e.fAcc+=FLARE_RATE*fr*dt;
                while(e.fAcc>=1){
                  e.fAcc-=1;
                  if(parts.length<MAX_PARTS){
                    spawnPart(Math.random()<0.18?'ember':'fire', e.x+rnd(-e.sp*1.2,e.sp*1.2), e.y, true);
                  }
                }
                e.flareT-=dt;
              }
        
              // Nguồn lửa vừa gặp nước tắt đi -> nước sôi bốc hơi trắng xóa nghi ngút + khói nhẹ
              if(e.prev>0.45 && e.h<=0.45 && state!=='burning'){
                spawnPart('steam',e.x+rnd(-6,6),e.y-rnd(0,6),true);
                spawnPart('steam',e.x+rnd(-10,10),e.y-rnd(4,12),false);
                spawnPart('smoke',e.x+rnd(-4,4),e.y-2,false);
              }
              e.prev=e.h;
            }
        
            // Khói & hơi nước ấm còn bốc lảng bảng sau khi vừa dập lửa xong
            if(state==='doused' && afterSteamT>0){
              afterSteamT=Math.max(0,afterSteamT-dt);
              if(emitters.length && Math.random()<dt*16*(afterSteamT/1.35)){
                var se=emitters[(Math.random()*emitters.length)|0];
                spawnPart('steam',se.x+rnd(-8,8),se.y-rnd(2,8),false);
              }
            }
            if((state==='doused'||state==='pouring') && Math.random()<0.06 && emitters.length){
              var ee=emitters[(Math.random()*emitters.length)|0];
              if(ee.h<0.2) spawnPart('smoke',ee.x+rnd(-4,4),ee.y-6,false);
            }
        
            // Ống nước: hiện khi đang tưới, mờ dần khi xong
            var pipeTarget=(state==='pouring')?1:0;
            pipeA+=(pipeTarget-pipeA)*Math.min(1,dt*6);
        
            // Luồng hơi nước sôi bốc mạnh ngay tại ranh giới nước chạm vào chữ đang cháy
            if(state==='pouring' && lines.length){
              steamAcc+=dt*(p<0.98?30:14);
              while(steamAcc>=1 && parts.length<MAX_PARTS){
                steamAcc-=1;
                var ly=lines[(Math.random()*lines.length)|0];
                var sx=Math.max(ly.l,Math.min(ly.r,front+rnd(-18,14)));
                spawnPart('steam',sx,rnd(ly.t+ly.h*0.35,ly.b),p<0.95 && Math.random()<0.55);
              }
              if(steamAcc>3) steamAcc=3;
            }
        
            // ---- Nước: tia nước bắt đầu chảy khi mặt nước quét tới; chạm chữ nóng tạo sóng, giọt bắn & hơi nước ----
            for(var ri=0;ri<streams.length;ri++){
              var st=streams[ri];
              if(!st.started && state==='pouring' && front>=st.x0-2){
                st.started=true;
                st.born=t;
                st.nextRing=t;
                spawnPart('steam',st.impX+rnd(-5,5),st.impY-2,true);
              }
              if(st.started && st.dieAt<0 && state==='pouring' && t>=st.nextRing){
                var rx=st.x0+st.amp*Math.sin(2*Math.PI*1.5+st.phase+t*st.speed);
                rings.push({x:rx,y:st.impY,age:0});
                spawnDrop(rx,st.impY);
                if(t-st.born<1.15) spawnPart('steam',rx+rnd(-6,6),st.impY-3,t-st.born<0.55);
                st.nextRing=t+rnd(0.28,0.46);
              }
            }
            // Tia nước đã mờ hẳn thì bỏ đi
            streams=streams.filter(function(st){ return !(st.dieAt>=0 && t-st.dieAt>STREAM_CLEAN); });
        
            // Vòng sóng: lan rồi tan
            for(var gi=rings.length-1;gi>=0;gi--){
              rings[gi].age+=dt;
              if(rings[gi].age>RING_LIFE) rings.splice(gi,1);
            }
        
            // Giọt bắn: rơi có trọng lực
            for(var di=wdrops.length-1;di>=0;di--){
              var w=wdrops[di];
              w.age+=dt;
              w.vy+=800*dt;
              w.x+=w.vx*dt;
              w.y+=w.vy*dt;
              if(w.age>w.life || w.y>H+10) wdrops.splice(di,1);
            }
        
            // ---- Cập nhật hạt lửa, khói, hơi nước ----
            for(var pi=parts.length-1;pi>=0;pi--){
              var q=parts[pi];
              q.age+=dt;
              if(q.age>q.life){parts.splice(pi,1);continue;}
              if(q.k==='fire'||q.k==='ember'){
                q.vx+=Math.sin(t*10.5+q.seed-q.y*0.03)*58*dt; // gió xoáy làm lưỡi lửa uốn lượn bùng bùng
                q.vx*=(1-1.35*dt);
                q.vy-=(q.k==='ember'?38:28)*dt;               // lực nổi mạnh đẩy ngọn lửa vọt cao
                q.vy*=(1-0.55*dt);
              } else {
                q.vx*=(1-0.55*dt);
                q.vy*=(1-0.28*dt);
                q.s+=(q.grow||(q.k==='smoke'?10:26))*dt;      // hơi nước & khói nở phồng bồng bềnh khi bay lên
              }
              var wob=q.k==='steam'?Math.sin(t*2.6+q.seed)*14:(q.k==='smoke'?Math.sin(t*1.7+q.seed)*6:0);
              q.x+=(q.vx+wob)*dt;
              q.y+=q.vy*dt;
            }
          }
        
          function draw(){
            // ---- Canvas lửa ----
            ctx.setTransform(dpr,0,0,dpr,0,0);
            ctx.clearRect(0,0,W,H);
        
            // 1. Khói âm ỉ phía sau
            ctx.globalCompositeOperation='source-over';
            for(var i=0;i<parts.length;i++){
              var q=parts[i];
              if(q.k!=='smoke') continue;
              var tt=q.age/q.life;
              ctx.globalAlpha=Math.min(1,tt*6)*(1-tt)*0.42;
              ctx.drawImage(SP.smoke,q.x-q.s/2,q.y-q.s/2,q.s,q.s);
            }
        
            // 2. Ống nước phía trên chữ, chỉ hiện khi đang tưới
            if(pipeA>0.01){
              ctx.globalAlpha=pipeA;
              var px=geo.left-8, pw=geo.right-geo.left+16;
              ctx.fillStyle='#4a525c';
              ctx.fillRect(px,geo.barY,pw,9);
              ctx.fillStyle='#9aa4b0';
              ctx.fillRect(px,geo.barY,pw,2);
              ctx.fillStyle='#2b3037';
              for(var j=0;j<nozzles.length;j++) ctx.fillRect(nozzles[j].x-2,geo.barY+9,4,5);
              ctx.globalAlpha=1;
            }
        
            // 3. Lửa cháy bùng bùng: pha cộng sáng, kéo thon theo chiều dọc thành hình lưỡi lửa
            ctx.globalCompositeOperation='lighter';
            for(var f=0;f<parts.length;f++){
              var F=parts[f];
              if(F.k!=='fire'&&F.k!=='ember') continue;
              var u=F.age/F.life;
              var spr=(F.k==='ember')?SP.hot:(u<0.28?SP.hot:(u<0.64?SP.mid:SP.deep));
              ctx.globalAlpha=Math.min(1,(1-u)*1.3)*(F.k==='ember'?0.95:0.58);
              if(F.k==='ember'){
                ctx.drawImage(spr,F.x-F.s/2,F.y-F.s/2,F.s,F.s);
              } else {
                var shape=u<0.26?(0.85+u*1.15):Math.max(0.32,1.15-(u-0.26)*1.08);
                var dw=F.s*shape, dh=dw*1.32;
                ctx.drawImage(spr,F.x-dw/2,F.y-dh*0.58,dw,dh);
              }
            }
            ctx.globalAlpha=1;
            ctx.globalCompositeOperation='source-over';
        
            // ---- Canvas nước & hơi nước bốc hơi (lớp trên) ----
            wc.setTransform(dpr,0,0,dpr,0,0);
            wc.clearRect(0,0,W,H);
        
            // Các tia nước sáng, mỗi tia mờ dần khi tưới xong
            for(var r=0;r<streams.length;r++){
              var st=streams[r];
              if(!st.started) continue;
              var a=Math.min(1,(curT-st.born)*4);
              if(st.dieAt>=0) a*=Math.max(0,1-(curT-st.dieAt)/STREAM_FADE);
              if(a<=0.01) continue;
              drawStream(st,a);
            }
        
            // Vòng sóng lan ra từ chỗ chạm chữ
            for(var g=0;g<rings.length;g++) drawRing(rings[g]);
        
            // Giọt bắn quanh chỗ chạm
            for(var d=0;d<wdrops.length;d++){
              var D=wdrops[d];
              wc.globalAlpha=Math.min(1,(1-D.age/D.life)*2.5)*0.9;
              wc.drawImage(SP.wdrop,D.x-D.r,D.y-D.r,D.r*2,D.r*2);
            }
        
            // Hơi nước trắng bốc hơi nghi ngút khi nước dội vào lửa nóng
            for(var sIdx=0;sIdx<parts.length;sIdx++){
              var stP=parts[sIdx];
              if(stP.k!=='steam') continue;
              var stT=stP.age/stP.life;
              var fadeIn=Math.min(1,stT*5.5);
              var fadeOut=(1-stT)*(1-stT);
              wc.globalAlpha=fadeIn*fadeOut*0.64;
              wc.drawImage(SP.steam,stP.x-stP.s*0.56,stP.y-stP.s*0.48,stP.s*1.12,stP.s*0.96);
            }
            wc.globalAlpha=1;
          }
        
          // Bấm chữ: đang cháy thì tưới nước (phát tiếng xèo xèo + bốc hơi), đã dập thì nhóm lửa lại
          function toggle(){
            if(state==='burning'){
              setState('pouring');
              playPourSteamSFX();
              wakeFrame();
            } else if(state==='doused'){
              setState('igniting');
              playIgniteFireSFX();
              wakeFrame();
            }
          }
        
          titleWrap.addEventListener('click',toggle);
          titleWrap.addEventListener('keydown',function(e){
            if(e.key==='Enter'||e.key===' '){
              e.preventDefault();
              toggle();
            }
          });
          hintBtn.addEventListener('click',toggle);
        
          // Khởi tạo: đo lại khi khung / dòng chữ đổi kích thước, đổi ngôn ngữ hoặc font tải xong
          setState('burning');
          var measurePending = false;
          function scheduleMeasure(){
            if(measurePending) return;
            measurePending = true;
            requestAnimationFrame(function(){
              measurePending = false;
              measure();
            });
          }
          if(window.ResizeObserver){
            var ro = new ResizeObserver(scheduleMeasure);
            ro.observe(stage);
            ro.observe(titleWrap);
          }
          if(window.MutationObserver){
            new MutationObserver(scheduleMeasure).observe(titleWrap, { childList: true, subtree: true, characterData: true });
          }
          if(document.fonts&&document.fonts.ready) document.fonts.ready.then(scheduleMeasure);
        
          var heroInView = true;
          function wakeFrame(){
            if(frameOn || !heroInView || document.hidden) return;
            if(state==='doused'&&afterSteamT<=0.01&&!parts.length&&!streams.length&&!rings.length&&!wdrops.length&&pipeA<0.01) return;
            frameOn=true;
            last=0;
            rafId=requestAnimationFrame(frame);
          }
          if ('IntersectionObserver' in window) {
            new IntersectionObserver(function(entries) {
              heroInView = entries.some(function(e) { return e.isIntersecting; });
              if (heroInView) wakeFrame();
              else frameOn = false;
            }, { rootMargin: '140px' }).observe(stage);
          }
          document.addEventListener('visibilitychange', function() {
            if (document.hidden) frameOn = false;
            else wakeFrame();
          });
        
          function frame(ts){
            if(!frameOn || !heroInView || document.hidden){ frameOn=false; return; }
            if(document.body.classList.contains('is-scrolling')){ last=0; rafId=requestAnimationFrame(frame); return; }
            var t=ts/1000;
            var dt=last?Math.min(0.05,t-last):0.016;
            last=t;
            step(dt,t);
            draw();
            if(state==='doused'&&afterSteamT<=0.01&&!parts.length&&!streams.length&&!rings.length&&!wdrops.length&&pipeA<0.01){
              frameOn=false;
              return;
            }
            rafId=requestAnimationFrame(frame);
          }
          measure();
          rafId=requestAnimationFrame(frame);
        })();
    </script>
<script id="hvacLanguageSwitcher">
(function () {
    "use strict";
    var activeLang = "vi";
    window.hvacNumberLocale=function(){return document.documentElement.lang==="en"?"en-US":document.documentElement.lang==="zh-CN"?"zh-CN":(document.documentElement.lang==="ja"||document.documentElement.lang==="ja-JP")?"ja-JP":"vi-VN";};
    var words = {
            "Kết quả chỉ mang tính tham khảo sơ bộ; không thay thế thiết kế hoặc kiểm định của kỹ sư có chuyên môn. Hãy xác minh đầu vào và tiêu chuẩn, quy chuẩn áp dụng trước khi sử dụng.":["Results are preliminary estimates only; they do not replace design or review by a qualified engineer. Verify inputs and applicable standards and codes before use.","结果仅供初步参考，不能替代专业工程师的设计或审查。使用前请核实输入数据及适用标准和规范。"],
            "Thông số ban đầu là ví dụ minh họa; hãy thay bằng dữ liệu dự án của bạn trước khi xem kết quả.":["Initial values are examples; replace them with your project data before relying on the results.","初始参数仅为示例；查看结果前请替换为项目实际数据。"],
        "Cẩm Nang & Bộ Tính Kích Thước Ống Gió - Miệng Gió HVAC":["HVAC Duct & Grille Design Guide","暖通空调风管与风口设计指南"],
        "GÓP Ý & THẢO LUẬN":["FEEDBACK & DISCUSSION","意见与交流"],"Bình luận cộng đồng":["Community discussion","社区讨论"],"Cùng trao đổi, đặt câu hỏi hoặc góp ý để cẩm nang HVAC ngày càng hữu ích.":["Discuss, ask questions or share feedback to help make this HVAC guide more useful.","欢迎交流、提问或提出建议，让这本暖通指南更加实用。"],"Đăng nhập GitHub để bình luận. Tên hiển thị lấy theo tài khoản GitHub của bạn.":["Sign in with GitHub to comment. Your GitHub account name will be shown.","登录 GitHub 后即可评论；显示名称将使用你的 GitHub 账号名称。"],"Khung bình luận sẽ tải khi bạn kéo tới đây.":["Comments will load when you scroll here.","滚动到此处时将加载评论。"],
        "Chào Mừng Bạn Đã Đến Với":["Welcome to","欢迎来到"],"Cẩm Nang Bộ Tính Kích Thước":["The Duct & Grille Sizing Guide","风管与风口尺寸计算指南"],"Miệng Gió, Ống Gió":["Ducts & Air Grilles","风管与风口"],
        "Bỏ qua":["Skip","跳过"],"Bỏ qua hoạt ảnh chào mừng":["Skip welcome animation","跳过欢迎动画"],
        "Bật tiếng vải":["Enable fabric sound","开启布料音效"],"Tắt tiếng vải":["Mute fabric sound","关闭布料音效"],
        "Tìm trong điều hướng":["Search navigation","搜索导航"],"Tìm công cụ hoặc mục...":["Search tools or sections...","搜索工具或栏目…"],"Không tìm thấy mục phù hợp.":["No matching sections found.","未找到匹配的栏目。"],"Bắt đầu":["Getting started","入门"],"Công cụ tính":["Calculators","计算工具"],"Tra cứu & hướng dẫn":["Reference & guides","参考与指南"],"Dữ liệu":["Data","数据"],
        "Tổng Quan":["Overview","总览"],"Bộ Tính Toán":["Calculators","计算工具"],"HAP Pro · Tải Lạnh":["HAP Pro · Cooling Load","HAP Pro · 冷负荷"],"Bảng Quy Đổi HVAC":["HVAC Unit Converter","暖通单位换算"],"Vận Tốc Tiêu Chuẩn":["Standard Air Velocities","标准风速"],"Thủy Lực & Ma Sát":["Duct Hydraulics & Friction","风管水力与摩擦"],"Âm Học Miệng Gió":["Grille Acoustics","风口声学"],"Thư Viện Ống Gió & Miệng Gió":["Duct & Grille Library","风管与风口图库"],"Quy Trình SOP":["Design Workflow","设计流程"],
        "Âm thanh nền":["Background audio","背景音频"],"Tắt âm thanh":["Turn audio off","关闭音频"],"Bật âm thanh":["Turn audio on","开启音频"],"Chọn âm thanh":["Choose audio","选择音频"],"Gió HVAC":["HVAC airflow","暖通气流"],"Mưa nhẹ":["Light rain","轻柔雨声"],"Chill ambient":["Chill ambience","舒缓氛围音乐"],"Ông Trời Làm Tội Anh Chưa · SoundCloud":["Ong Troi Lam Toi Anh Chua · SoundCloud","Ong Troi Lam Toi Anh Chua · SoundCloud"],"Âm lượng":["Volume","音量"],"Âm lượng nền":["Background volume","背景音量"],
        "♪ Mở bài hát trên SoundCloud ↗":["♪ Open track on SoundCloud ↗","♪ 在 SoundCloud 打开歌曲 ↗"],"Mở YouTube để chọn bài":["Open YouTube to choose a track","打开 YouTube 选择歌曲"],"Chọn nhạc, sao chép link rồi quay lại":["Choose music, copy its link, then return","选择音乐，复制链接后返回"],"Dán link video nhạc YouTube":["Paste a YouTube music video link","粘贴 YouTube 音乐视频链接"],"Phát bài này trong trang":["Play this track on the page","在本页播放这首歌曲"],"YouTube không phát trong file HTML mở trực tiếp. Hãy cập nhật file lên GitHub rồi mở website bằng HTTPS.":["YouTube playback is unavailable when this HTML file is opened directly. Upload it to GitHub and open the site over HTTPS.","直接打开此 HTML 文件时无法播放 YouTube。请将文件上传到 GitHub，并通过 HTTPS 访问网站。"],"Mở website HTTPS":["Open the HTTPS website","打开 HTTPS 网站"],"Trình phát YouTube hiển thị tại đây; nếu trình duyệt chặn tự phát, bấm nút Play trong khung.":["The YouTube player appears here. If autoplay is blocked, press Play in the player.","YouTube 播放器会显示在这里。如果浏览器阻止自动播放，请点击播放器中的播放按钮。"],"Đang thử phát nền":["Trying to start background playback","正在尝试播放背景音频"],
        "THIẾT KẾ":["DESIGN","设计"],"ĐHKK":["HVAC","暖通空调"],"VÀ":["&","与"],"THÔNG GIÓ":["VENTILATION","通风"],"Trình Duyệt Tiêu Chuẩn":["Standards Library","标准资料库"],"Các Tiêu Chuẩn ĐHKK - Thông Gió":["HVAC & Ventilation Standards","暖通空调与通风标准"],"Tiêu chuẩn ASHRAE":["ASHRAE Standards","ASHRAE 标准"],"Thư mục chứa ASHRAE Standards (62.1, 90.1, Handbook, Fundamentals...)":["Library of ASHRAE Standards (62.1, 90.1, Handbook, Fundamentals, etc.)","ASHRAE 标准资料库（62.1、90.1、手册、基础篇等）"],"Thông gió - Điều hòa không khí (Tiêu chuẩn thiết kế - Xuất bản lần 3)":["Ventilation and air conditioning (Design standard, 3rd edition)","通风与空调（设计标准，第 3 版）"],
        "Kỹ Thuật Thủy Lực HVAC & Tính Toán Tiết Diện":["HVAC Hydraulics & Duct Sizing","暖通水力与风管尺寸计算"],"Chương trình hỗ trợ thiết kế theo phương pháp Ma Sát Đồng Đều (Equal Friction Method), tính đường kính tương đương (D":["A design aid using the Equal Friction Method to calculate equivalent diameter (D","本工具采用等摩擦法计算当量直径（D"],"), vận tốc thực tế (V":[", actual air velocity (V","）、实际风速（V"],"), tổn thất ma sát (":[", friction loss (","）、摩擦损失（"],") và kiểm tra độ ồn âm học (NC Rating) theo chuẩn ASHRAE Fundamentals.":[") and check noise levels (NC Rating) using ASHRAE Fundamentals.","），并依据 ASHRAE Fundamentals 检查噪声等级（NC Rating）。"],
        "Vận Tốc Ống Chính VP":["Office Main Duct Velocity","办公主风管风速"],"Cân bằng độ ồn NC-35 và tiết diện tuyến ống.":["Balances NC-35 noise levels with duct size.","兼顾 NC-35 噪声水平与风管尺寸。"],"Tổn Thất Ma Sát Mục Tiêu":["Target Friction Loss","目标摩擦损失"],"Tối ưu công suất quạt & chi phí vận hành.":["Balances fan power and operating cost.","兼顾风机功率与运行成本。"],"Vận Tốc Bề Mặt Miệng Hồi":["Return Grille Face Velocity","回风口面风速"],"Tránh hiện tượng rít gió và cuộn bụi nan chớp.":["Helps prevent air hiss and dust pickup at the grille.","减少风口啸叫及格栅积尘。"],"Giới Hạn Aspect Ratio (W/H)":["Aspect Ratio Limit (W/H)","长宽比限制（W/H）"],"Tránh biến dạng ống tôn & ma sát phụ.":["Helps prevent duct deformation and added friction.","避免风管变形和额外摩擦损失。"],
        "Chuyển đổi linh hoạt lưu lượng, vận tốc thiết kế, diện tích thoát gió hiệu dụng và cảnh báo vượt ngưỡng kỹ thuật.":["Calculate airflow, design velocity and effective free area, with alerts when technical limits are exceeded.","灵活计算风量、设计风速和有效通风面积，并在超过技术限值时提示。"],"Lưu Lượng Gió (Q):":["Airflow (Q):","风量（Q）："],"lít/giây (l/s)":["litres per second (L/s)","升/秒（L/s）"],"Vận Tốc Thiết Kế Mục Tiêu (V":["Target Design Velocity (V","目标设计风速（V"],"Ống Hồi (4.0 m/s)":["Return duct (4.0 m/s)","回风管（4.0 m/s）"],"Ống Chính VP (6.0 m/s)":["Office main duct (6.0 m/s)","办公主风管（6.0 m/s）"],"Nhà Xưởng (8.5 m/s)":["Industrial duct (8.5 m/s)","工业厂房风管（8.5 m/s）"],"Giới Hạn Chiều Cao Khống Chế Trần (H):":["Maximum Height Available Above Ceiling (H):","吊顶内可用最大高度（H）："],") làm tròn theo bội số 50mm.":[ "), rounded to the nearest 50 mm.","），按 50 毫米的倍数取整。"],"Hệ thống sẽ tự động tính Chiều Rộng chuẩn hóa (W":["The system automatically calculates the standardized width (W","系统会自动计算标准化宽度（W"],"Kết Quả Kích Thước Ống Gió Đề Xuất":["Recommended Duct Size","建议风管尺寸"],"Phương pháp Ma sát đồng đều":["Equal Friction Method","等摩擦法"],"Tiết Diện Yêu Cầu (A":["Required Cross-sectional Area (A","所需截面积（A"],"Kích Thước Ống Chữ Nhật (W x H):":["Rectangular Duct Size (W × H):","矩形风管尺寸（W × H）："],"Vận Tốc Thực Tế (V":["Actual Velocity (V","实际风速（V"],"Tổn Thất Ma Sát (Pa/m):":["Friction Loss (Pa/m):","摩擦损失（Pa/m）："],"KÍCH THƯỚC ĐẠT TIÊU CHUẨN DESIGN":["DUCT SIZE MEETS DESIGN CRITERIA","风管尺寸符合设计要求"],
        "Lưu Lượng Gió Qua Miệng (Q):":["Airflow Through Grille (Q):","风口风量（Q）："],"Chiều Rộng Cổ (W):":["Neck Width (W):","风口颈部宽度（W）："],"Chiều Cao Cổ (H):":["Neck Height (H):","风口颈部高度（H）："],"Hệ Số Diện Tích Thoát Gió (Free Area Factor):":["Free Area Factor:","有效通风面积系数："],"70% (Tiêu chuẩn nan chớp Linear / SAG)":["70% (standard linear / SAG grille)","70%（标准线性格栅 / SAG）"],"60% (Nan chớp tiêu âm / Lá xếp dày)":["60% (acoustic grille / dense louvers)","60%（消声格栅 / 密集叶片）"],"80% (Lưới lọc thưa / Eggcrate Grille)":["80% (coarse filter / eggcrate grille)","80%（粗滤网 / 蛋格式风口）"],"Kết Quả Đánh Giá Vận Tốc":["Velocity Assessment","风速评估"],"Kiểm tra Tiêu chuẩn Âm học NC":["NC Acoustic Check","NC 声学检查"],"Diện Tích Cổ (A":["Neck Area (A","颈部面积（A"],"Diện Tích Hiệu Dụng (A":["Effective Area (A","有效面积（A"],"Vận Tốc Gió Bề Mặt (V":["Grille Face Velocity (V","风口面风速（V"],"Tỷ lệ Aspect Ratio cổ miệng gió:":["Grille Neck Aspect Ratio:","风口颈部长宽比："],"CẢNH BÁO: ĐỘ ỒN CAO (HIGH NOISE ALERT)":["WARNING: HIGH NOISE","警告：噪声过高"],"Lưu Lượng (m³/h)":["Airflow (m³/h)","风量（m³/h）"],"Lưu Lượng (l/s)":["Airflow (L/s)","风量（L/s）"],"Vận Tốc TK (m/s)":["Design Velocity (m/s)","设计风速（m/s）"],"Kích Thước W x H (mm)":["Size W × H (mm)","尺寸 W × H（毫米）"],"Vận Tốc Thực (m/s)":["Actual Velocity (m/s)","实际风速（m/s）"],"Tổn Thất Ma Sát (Pa/m)":["Friction Loss (Pa/m)","摩擦损失（Pa/m）"],
        "Ước tính nhanh":["Quick estimate","快速估算"],"Tính Tải Lạnh Sơ Bộ":["Preliminary Cooling Load Estimate","初步冷负荷估算"],"Ước tính tải sensible, latent và công suất lạnh gợi ý từ diện tích, người, chiếu sáng, thiết bị và gió tươi.":["Estimate sensible and latent loads and suggested cooling capacity from area, occupants, lighting, equipment and outdoor air.","根据面积、人员、照明、设备和新风量，估算显热、潜热及建议制冷量。"],"Loại không gian":["Space type","空间类型"],"Văn phòng":["Office","办公室"],"Nhà ở":["Residential","住宅"],"Phòng học":["Classroom","教室"],"Cửa hàng":["Retail shop","商店"],"Nhà hàng":["Restaurant","餐厅"],"Diện tích (m²)":["Floor area (m²)","面积（m²）"],"Số người":["Occupants","人数"],"Vỏ + nắng (W/m²)":["Envelope + solar (W/m²)","围护结构 + 太阳辐射（W/m²）"],"Đèn (W/m²)":["Lighting (W/m²)","照明（W/m²）"],"Thiết bị (W/m²)":["Equipment (W/m²)","设备（W/m²）"],"Gió tươi (L/s/người)":["Outdoor air (L/s/person)","新风量（L/s·人）"],"Trong phòng (°C)":["Indoor temperature (°C)","室内温度（°C）"],"RH trong phòng (%)":["Indoor relative humidity (%)","室内相对湿度（%）"],"Ngoài trời (°C)":["Outdoor temperature (°C)","室外温度（°C）"],"RH ngoài trời (%)":["Outdoor relative humidity (%)","室外相对湿度（%）"],"Tải sensible":["Sensible load","显热负荷"],"Tải latent":["Latent load","潜热负荷"],"TỔNG TẢI LẠNH":["TOTAL COOLING LOAD","总冷负荷"],"Tổng tải lạnh":["Total cooling load","总冷负荷"],"CÔNG SUẤT GỢI Ý (+10%)":["SUGGESTED CAPACITY (+10%)","建议制冷量（+10%）"],"Công suất gợi ý (+10%)":["Suggested capacity (+10%)","建议制冷量（+10%）"],"Các thành phần tải":["Load components","负荷组成"],"Vỏ + bức xạ:":["Envelope + solar radiation:","围护结构 + 太阳辐射："],"Đèn:":["Lighting:","照明："],"Thiết bị:":["Equipment:","设备："],"Người:":["Occupants:","人员："],"Gió tươi sensible:":["Outdoor air sensible:","新风显热："],"Gió tươi latent:":["Outdoor air latent:","新风潜热："],
        "Đây là ước tính sơ bộ theo tải nền W/m², tải người và chênh lệch nhiệt ẩm của gió tươi; không thay cho HAP/ASHRAE chi tiết theo từng phòng, hướng nắng, kết cấu và thời điểm cực đại.":["This preliminary estimate uses W/m² load density, occupants and outdoor-air conditions. It does not replace a room-by-room HAP/ASHRAE analysis of orientation, construction and peak conditions.","这是基于单位面积负荷、人员及新风条件的初步估算，不能替代按房间、朝向、围护结构和峰值工况进行的 HAP/ASHRAE 详细计算。"],
        "TIỆN ÍCH HVAC":["HVAC TOOLS","暖通工具"],"Quy đổi nhanh":["Quick conversion","快速换算"],"Bảng Quy Đổi Đơn Vị HVAC":["HVAC Unit Conversion Table","暖通空调单位换算表"],"Chọn đại lượng, nhập giá trị và xem các đơn vị tương đương. Có hỗ trợ quy đổi W sang W/m² theo diện tích phòng.":["Choose a quantity and enter a value to see equivalent units. W to W/m² conversion uses the room area.","选择物理量并输入数值，即可查看等效单位。支持根据房间面积将 W 换算为 W/m²。"],"Đại lượng cần quy đổi":["Quantity to convert","换算类别"],"Công suất / tải lạnh":["Power / cooling capacity","功率 / 制冷量"],"Mật độ tải theo diện tích":["Load density per area","单位面积负荷"],"Lưu lượng gió":["Airflow","风量"],"Vận tốc gió":["Air velocity","风速"],"Áp suất":["Pressure","压力"],"Chiều dài / kích thước":["Length / dimensions","长度 / 尺寸"],"Diện tích":["Area","面积"],"Nhiệt độ":["Temperature","温度"],"Giá trị":["Value","数值"],"Đơn vị đầu vào":["Input unit","输入单位"],"Diện tích dùng để tính W/m²":["Area used to calculate W/m²","用于计算 W/m² 的面积"],"Diện tích để tính tổng tải":["Area used to calculate total load","用于计算总负荷的面积"],"Cách dùng:":["How to use:","使用方法："],"nhập số, chọn đơn vị đầu vào; kết quả sẽ tự cập nhật khi bạn đổi thông tin.":["enter a value and choose an input unit; results update as you change the inputs.","输入数值并选择输入单位；更改信息后结果会自动更新。"],"Kết quả quy đổi":["Conversion results","换算结果"],"Đơn vị":["Unit","单位"],"Giá trị tương đương":["Equivalent value","等效值"],"Nhập một giá trị hợp lệ để xem kết quả.":["Enter a valid value to see the results.","请输入有效数值以查看结果。"],"HP cơ là mã lực cơ học (1 HP = 745,7 W). HP lạnh tham khảo bên dưới dùng quy ước gần đúng 9.000 BTU/h cho mỗi HP; cấp HP thực tế tùy hãng nên hãy đối chiếu BTU/h hoặc thông số nhà sản xuất.":["Mechanical HP is horsepower (1 HP = 745.7 W). The cooling HP reference uses about 9,000 BTU/h per HP; actual ratings vary by manufacturer, so check the BTU/h rating or product data.","机械 HP 指机械马力（1 HP = 745.7 W）。冷量 HP 参考值按每 HP 约 9,000 BTU/h 估算；实际匹数因品牌而异，请以 BTU/h 或产品参数为准。"],"CFM là cubic feet per minute (ft³/phút); kết quả dựa trên quy đổi thể tích chuẩn.":["CFM means cubic feet per minute; results use the standard volumetric conversion.","CFM 表示立方英尺每分钟；结果按标准体积换算。"],"Quy đổi áp suất theo cột nước chuẩn; 1 mmH₂O = 9,80665 Pa.":["Pressure conversion uses the standard water column; 1 mmH₂O = 9.80665 Pa.","压力按标准水柱换算；1 mmH₂O = 9.80665 Pa。"],"Hữu ích khi đổi kích thước ống gió, miệng gió và khoảng cách thi công.":["Useful for converting duct and grille dimensions and installation clearances.","适用于换算风管、风口尺寸及安装间距。"],"Nhiệt độ dùng công thức chuyển đổi có độ lệch: °F = °C × 9/5 + 32.":["Temperature conversion includes an offset: °F = °C × 9/5 + 32.","温度换算包含偏移量：°F = °C × 9/5 + 32。"],
        "Giới hạn vận tốc khí tại các vị trí tuyến ống và miệng gió để khống chế độ ồn theo tiêu chuẩn TCVN 5687:2024 & ASHRAE.":["Air velocity limits for ducts and grilles help control noise in accordance with TCVN 5687:2024 and ASHRAE.","依据 TCVN 5687:2024 和 ASHRAE，限制风管及风口处的风速以控制噪声。"],"So Sánh Vận Tốc Thiết Kế Tối Đa Cho Các Công Trình (m/s)":["Maximum Design Air Velocities by Building Type (m/s)","各类建筑的最大设计风速对比（m/s）"],"🏢 Khu Văn Phòng & Căn Hộ (NC 30-35)":["🏢 Offices & Apartments (NC 30–35)","🏢 办公室与公寓（NC 30–35）"],"🎭 Trung Tâm Thương Mại & Rạp Phim (NC 25-30)":["🎭 Shopping Centres & Cinemas (NC 25–30)","🎭 商场与影院（NC 25–30）"],"🏭 Nhà Xưởng Công Nghiệp (NC 45-50)":["🏭 Industrial Buildings (NC 45–50)","🏭 工业厂房（NC 45–50）"],"Đường Cong Ma Sát Theo Vận Tốc (Pa/m)":["Friction Loss vs. Air Velocity (Pa/m)","摩擦损失与风速关系（Pa/m）"],"Khi vận tốc tăng lên gấp đôi, tổn thất ma sát tăng theo cấp số nhân (khoảng 3.5 đến 4 lần).":["When velocity doubles, friction loss rises by roughly 3.5 to 4 times.","风速加倍时，摩擦损失约增加至原来的 3.5 至 4 倍。"],"Phạt Ma Sát Tăng Thêm Theo Aspect Ratio (W/H)":["Additional Friction by Aspect Ratio (W/H)","长宽比（W/H）带来的额外摩擦损失"],"Ống gió quá dẹt (W/H > 4:1) làm tăng diện tích tiếp xúc thành ống, gia tăng tổn thất ma sát phụ lên đến 35%.":["Very flat ducts (W/H > 4:1) have more wall contact area and can add up to 35% in friction losses.","过扁的风管（W/H > 4:1）会增加内壁接触面积，额外摩擦损失最高可达 35%。"],"Đánh giá độ ồn gió lọt qua nan chớp miệng cấp và miệng hồi theo tiêu chuẩn đường cong NC.":["Assess airflow noise through supply and return grilles using NC curves.","依据 NC 曲线评估送风口和回风口的气流噪声。"],"Quy Tắc Khống Chế Âm Học Cho Miệng Gió":["Acoustic Guidelines for Air Grilles","风口声学控制指南"],"Đạt tiêu chuẩn yên tĩnh cao (NC-25 đến NC-30), thích hợp cho phòng ngủ, phòng thu âm, bệnh viện.":["Meets quiet-space targets (NC-25 to NC-30); suitable for bedrooms, recording studios and hospitals.","符合安静空间要求（NC-25 至 NC-30），适用于卧室、录音室和医院。"],"Đạt tiêu chuẩn văn phòng cao cấp (NC-35), cân bằng tốt giữa kích thước miệng gió và độ ồn background.":["Meets premium-office targets (NC-35), balancing grille size and background noise.","符合高档办公室目标（NC-35），兼顾风口尺寸与背景噪声。"],"Phát ra tiếng rít xói tai (NC > 42). Bắt buộc phải tăng chiều rộng W hoặc chiều cao H của cổ miệng gió.":["Can produce a piercing hiss (NC > 42). Increase the grille neck width W or height H.","可能产生刺耳啸叫（NC > 42）。应增大风口颈部宽度 W 或高度 H。"],
        "Tham khảo trực quan":["Visual Reference","图片参考"],"Một số kiểu ống gió và cửa phân phối không khí thường gặp trong hệ thống HVAC.":["Common duct and air outlet types used in HVAC systems.","暖通空调系统中常见的风管和空气分配风口类型。"],"ỐNG GIÓ":["DUCTWORK","风管"],"Ống gió tròn xoắn":["Spiral Round Duct","螺旋圆风管"],"Dạng tròn, ghép mí xoắn; thường dùng cho tuyến gió lộ thiên và nhánh phân phối.":["Round duct with a spiral seam, commonly used for exposed runs and distribution branches.","圆形螺旋咬口风管，常用于明装管路和分支风管。"],"HỆ THỐNG":["SYSTEM","系统"],"Hệ thống ống gió công nghiệp":["Industrial Duct System","工业风管系统"],"Minh họa các tuyến ống và đoạn nối trong một hệ thống thông gió.":["An example of duct runs and fittings in a ventilation system.","通风系统中的风管线路与管件示意。"],"CÁCH NHIỆT":["INSULATION","保温"],"Ống gió bọc cách nhiệt":["Insulated Duct","保温风管"],"Lớp cách nhiệt giúp hạn chế thất thoát nhiệt và ngưng tụ trên bề mặt ống.":["Insulation helps reduce heat loss and surface condensation.","保温层有助于减少热损失和管道表面结露。"],"MIỆNG GIÓ":["AIR GRILLE","风口"],"Miệng gió âm trần":["Ceiling Diffuser","吊顶散流器"],"Kiểu cửa gió lắp phẳng trên trần, phù hợp không gian điều hòa trong nhà.":["A flush-mounted ceiling outlet for conditioned indoor spaces.","平装于天花板的送风口，适用于室内空调空间。"],"KHE TUYẾN TÍNH":["LINEAR SLOT","线性风口"],"Miệng gió khe tuyến tính":["Linear Slot Diffuser","线性狭缝风口"],"Dạng khe dài tạo luồng khí phân bố dọc theo mép trần hoặc khu vực cần cấp gió.":["An elongated slot that distributes air along a ceiling edge or target area.","长条形风口，可沿天花板边缘或指定区域送风。"],"KHUẾCH TÁN":["DIFFUSER","散流器"],"Miệng gió khuếch tán tròn":["Round Ceiling Diffuser","圆形吊顶散流器"],"Cửa khuếch tán dạng tròn, phân phối không khí theo nhiều hướng từ trần.":["A circular diffuser that distributes air in multiple directions from the ceiling.","圆形散流器，可从天花板向多个方向送风。"],"Ảnh minh họa lấy từ Wikimedia Commons; bấm tên tác giả để xem thông tin và giấy phép của từng ảnh.":["Images are from Wikimedia Commons. Select an author’s name to view image details and licence information.","图片来自 Wikimedia Commons。点击作者姓名可查看图片详情和许可信息。"],"Các bước chuẩn hóa từ tính tải nhiệt đến chọn quạt và cân bằng áp suất tĩnh.":["A standard workflow from cooling-load calculation through fan selection and static-pressure balancing.","从冷负荷计算到风机选型及静压平衡的标准流程。"],"Tính Lưu Lượng Q":["Calculate Airflow Q","计算风量 Q"],"Xác định tổng lưu lượng gió cấp/hồi dựa trên tải lạnh và bội số trao đổi khí (ACH).":["Determine supply and return airflow from the cooling load and air changes per hour (ACH).","根据冷负荷和换气次数（ACH）确定送风和回风总量。"],"Tra bảng chọn vận tốc gió phù hợp với công năng phòng và giới hạn độ ồn NC.":["Select an air velocity that suits the room use and NC noise limit.","根据房间用途和 NC 噪声限值选择合适的风速。"],"Áp dụng công thức Equal Friction để tìm D":["Use the Equal Friction method to determine D","使用等摩擦法确定 D"],"và quy đổi tiết diện W x H dẹt.":["and size a rectangular W × H duct.","并计算矩形风管尺寸 W × H。"],"Tính diện tích thoát gió hiệu dụng A":["Calculate the effective free area A","计算有效通风面积 A"],"Tính Áp Suất Tĩnh ESP":["Calculate External Static Pressure (ESP)","计算机外静压（ESP）"],"Cộng dồn tổn thất ma sát đường ống + trở lực cút co, van gió, lọc bụi để chọn quạt.":["Add duct friction and fitting, damper and filter losses to select the fan.","汇总风管摩擦损失及弯头、风阀、过滤器阻力，以选择风机。"],"Tuân thủ nghiêm ngặt Quy chuẩn TCVN 5687:2024, ASHRAE Fundamentals & SMACNA Duct Construction Standards":["Designed with reference to TCVN 5687:2024, ASHRAE Fundamentals and SMACNA Duct Construction Standards","设计参考 TCVN 5687:2024、ASHRAE Fundamentals 及 SMACNA 风管施工标准"],
        "Công suất / tải lạnh":["Power / cooling capacity","功率 / 制冷量"],"Mật độ tải theo diện tích":["Load density per area","单位面积负荷"],"Lưu lượng gió":["Airflow","风量"],"Vận tốc gió":["Air velocity","风速"],"Áp suất":["Pressure","压力"],"Chiều dài / kích thước":["Length / dimensions","长度 / 尺寸"],"Diện tích":["Area","面积"],"Nhiệt độ":["Temperature","温度"],"Công suất / tải lạnh · Kết quả tương đương":["Power / cooling capacity · Equivalent values","功率 / 制冷量 · 换算结果"],"HP cơ là mã lực cơ học (1 HP = 745,7 W). HP lạnh tham khảo bên dưới dùng quy ước gần đúng 9.000 BTU/h cho mỗi HP; cấp HP thực tế tùy hãng nên hãy đối chiếu BTU/h hoặc thông số nhà sản xuất.":["Mechanical HP is horsepower (1 HP = 745.7 W). The cooling HP reference uses about 9,000 BTU/h per HP; actual ratings vary by manufacturer, so check the BTU/h rating or product data.","机械 HP 指机械马力（1 HP = 745.7 W）。冷量 HP 参考值按每 HP 约 9,000 BTU/h 估算；实际匹数因品牌而异，请以 BTU/h 或产品参数为准。"],"CFM là cubic feet per minute (ft³/phút); kết quả dựa trên quy đổi thể tích chuẩn.":["CFM means cubic feet per minute; results use the standard volumetric conversion.","CFM 表示立方英尺每分钟；结果按标准体积换算。"],"Quy đổi áp suất theo cột nước chuẩn; 1 mmH₂O = 9,80665 Pa.":["Pressure conversion uses the standard water column; 1 mmH₂O = 9.80665 Pa.","压力按标准水柱换算；1 mmH₂O = 9.80665 Pa。"],"Nhiệt độ dùng công thức chuyển đổi có độ lệch: °F = °C × 9/5 + 32.":["Temperature conversion includes an offset: °F = °C × 9/5 + 32.","温度换算包含偏移量：°F = °C × 9/5 + 32。"]
        ,"Các hệ số theo loại phòng là giá trị khởi tạo để ước tính; hãy thay bằng số liệu thực tế nếu có.":["Space-type factors are starting estimates. Replace them with project-specific values when available.","各房间类型的系数仅为初始估算值；如有实际数据，请替换为项目数据。"]
        ,"Các đơn vị mật độ tải được quy đổi theo diện tích; phần tải tổng W/kW bên dưới kết quả được tính bằng mật độ tải × diện tích đã nhập.":["Load-density units are converted by area. Total W/kW is calculated as load density × entered area.","单位面积负荷按面积换算；总 W/kW 按单位面积负荷 × 输入面积计算。"]
        ,"1 ft/min = 0,00508 m/s.":["1 ft/min = 0.00508 m/s.","1 ft/min = 0.00508 m/s。"],"1 ft² = 0,09290304 m².":["1 ft² = 0.09290304 m².","1 ft² = 0.09290304 m²。"],"Hữu ích khi đổi kích thước ống gió, miệng gió và khoảng cách thi công.":["Useful for converting duct and grille dimensions and installation clearances.","适用于换算风管、风口尺寸及安装间距。"]
        ,"Chưa có giá trị":["No value yet","尚无数值"],"Đang phát":["Playing","正在播放"],"Đang tạm dừng":["Paused","已暂停"],"Cách dùng:":["How to use:","使用方法："],"Kết quả quy đổi":["Conversion results","换算结果"],"Giá trị tương đương":["Equivalent value","等效值"],"Nhập một giá trị hợp lệ để xem kết quả.":["Enter a valid value to see the results.","请输入有效数值以查看结果。"]
        ,"Bước":["Steps","步骤"],"Tính V":["Calculate V","计算 V"],"Tính V Miệng Gió":["Calculate Grille Velocity","计算风口风速"],"Tính W x H & D":["Calculate W × H & D","计算 W × H 与 D"]
        ,"Mối Quan Hệ Vận Tốc Mặt V":["Relationship Between Face Velocity V","面风速 V 与"],"& Độ Ồn NC":["& Noise Rating NC","噪声等级 NC"],"V ≤ 2.0 m/s:":["V ≤ 2.0 m/s:","V ≤ 2.0 m/s："],"= 2.0 - 2.5 m/s:":["= 2.0–2.5 m/s:","= 2.0–2.5 m/s："],"> 3.0 m/s:":["> 3.0 m/s:","> 3.0 m/s："]
        ,"Cẩm Nang HVAC & Thông Gió":["HVAC & Ventilation Handbook","暖通空调与通风手册"]
        ,"Lưu Lượng Quy Đổi":["Converted Airflow","换算风量"],"Đường Kính D":["Diameter D","直径 D"],"Tiết Diện Yêu Cầu (A":["Required Cross-sectional Area (A","所需截面积（A"]
        ,"Mối quan hệ giữa đường kính ống gió (D":["Relationship between duct diameter (D","风管直径（D"],"), vận tốc dòng chảy và tổn thất áp suất ma sát đơn vị (ΔP/L).":[", air velocity and friction pressure loss per unit length (ΔP/L).","）、气流速度与单位长度摩擦压损（ΔP/L）。"]
        ,"Mối Quan Hệ Vận Tốc Mặt V":["Relationship Between Face Velocity V","面风速 V 与"],"& Độ Ồn NC":["& Noise Rating NC","噪声等级 NC"],"Tham khảo trực quan":["Visual Reference","图片参考"]
        ,"V ≤ 2.0 m/s:":["V ≤ 2.0 m/s:","V ≤ 2.0 m/s："],"= 2.0 - 2.5 m/s:":["= 2.0–2.5 m/s:","= 2.0–2.5 m/s："],"> 3.0 m/s:":["> 3.0 m/s:","> 3.0 m/s："]
        ,"Bước":["Steps","步骤"],"Tính V":["Calculate V","计算 V"],"Tính V Miệng Gió":["Calculate Grille Velocity","计算风口风速"],"Tính W x H & D":["Calculate W × H & D","计算 W × H 与 D"],"Tính Áp Suất Tĩnh ESP":["Calculate External Static Pressure (ESP)","计算机外静压（ESP）"]
        ,"Tiết Diện Yêu Cầu (A)":["Required Cross-sectional Area (A)","所需截面积（A）"],"≤ 2.0 m/s:":["≤ 2.0 m/s:","≤ 2.0 m/s："],"và kiểm tra V":["and check V","并检查 V"],"© 2026 HVAC & MEP Engineering Design System. All rights reserved.":["© 2026 HVAC & MEP Engineering Design System. All rights reserved.","© 2026 暖通空调与机电工程设计系统。保留所有权利。"]
        ,"Các đơn vị mật độ tải được quy đổi theo diện tích; phần tải tổng W/kW bên dưới kết quả được tính bằng mật độ tải × diện tích đã nhập.":["Load-density units are converted by area. Total W/kW equals load density × entered area.","单位面积负荷按面积换算；总 W/kW 等于单位面积负荷 × 输入面积。"]
        ,"1 ft/min = 0,00508 m/s.":["1 ft/min = 0.00508 m/s.","1 ft/min = 0.00508 m/s。"],"1 ft² = 0,09290304 m².":["1 ft² = 0.09290304 m².","1 ft² = 0.09290304 m²。"]
        ,"CFM là cubic feet per minute (ft³/phút); kết quả dựa trên quy đổi thể tích chuẩn.":["CFM means cubic feet per minute; results use the standard volumetric conversion.","CFM 表示立方英尺每分钟；结果按标准体积换算。"]
        ,"Quy đổi áp suất theo cột nước chuẩn; 1 mmH₂O = 9,80665 Pa.":["Pressure conversion uses the standard water column; 1 mmH₂O = 9.80665 Pa.","压力按标准水柱换算；1 mmH₂O = 9.80665 Pa。"]
        ,"Nhiệt độ dùng công thức chuyển đổi có độ lệch: °F = °C × 9/5 + 32.":["Temperature conversion includes an offset: °F = °C × 9/5 + 32.","温度换算包含偏移量：°F = °C × 9/5 + 32。"]
        ,"Hữu ích khi đổi kích thước ống gió, miệng gió và khoảng cách thi công.":["Useful for converting duct and grille dimensions and installation clearances.","适用于换算风管、风口尺寸及安装间距。"]
        ,"Cẩm Nang & Công Cụ Tính Kích Thước Ống Gió - Miệng Gió HVAC Realtime":["HVAC Duct & Grille Sizing Guide and Tools","暖通风管与风口尺寸计算指南及工具"]
        ,"Mật độ tải theo diện tích · Kết quả tương đương":["Load density per area · Equivalent values","单位面积负荷 · 换算结果"],"Lưu lượng gió · Kết quả tương đương":["Airflow · Equivalent values","风量 · 换算结果"],"Vận tốc gió · Kết quả tương đương":["Air velocity · Equivalent values","风速 · 换算结果"],"Áp suất · Kết quả tương đương":["Pressure · Equivalent values","压力 · 换算结果"],"Chiều dài / kích thước · Kết quả tương đương":["Length / dimensions · Equivalent values","长度 / 尺寸 · 换算结果"],"Diện tích · Kết quả tương đương":["Area · Equivalent values","面积 · 换算结果"],"Nhiệt độ · Kết quả tương đương":["Temperature · Equivalent values","温度 · 换算结果"]
        ,"Sử Dụng Bộ Tính Ống Gió & Miệng Gió Realtime":["Open the Duct & Grille Calculator","打开风管与风口计算工具"],"Ma Trận Vận Tốc Tiêu Chuẩn":["Standard Air Velocity Matrix","标准风速矩阵"],"Mô Hình 3D Cụm AHU · VCD · Miệng Gió":["3D AHU · VCD Damper · Diffuser Model","3D 空调箱 AHU · VCD 风阀 · 散流器模型"],"Mô Hình 3D HVAC CAD":["3D HVAC CAD Model","3D 暖通 CAD 模型"]
        ,"TẢI SENSIBLE":["SENSIBLE LOAD","显热负荷"],"TẢI LATENT":["LATENT LOAD","潜热负荷"],"TỔNG TẢI LẠNH":["TOTAL COOLING LOAD","总冷负荷"],"CÔNG SUẤT GỢI Ý (+10%)":["SUGGESTED CAPACITY (+10%)","建议制冷量（+10%）"]
        ,"Các đơn vị mật độ tải được quy đổi theo diện tích; phần tải tổng W/kW bên dưới kết quả được tính bằng mật độ tải × diện tích đã nhập.":["Load-density units are converted by area. Total W/kW equals load density × entered area.","单位面积负荷按面积换算；总 W/kW 等于单位面积负荷 × 输入面积。"]
        ,"1 ft/min = 0,00508 m/s.":["1 ft/min = 0.00508 m/s.","1 ft/min = 0.00508 m/s。"],"1 ft² = 0,09290304 m².":["1 ft² = 0.09290304 m².","1 ft² = 0.09290304 m²。"],"Hữu ích khi đổi kích thước ống gió, miệng gió và khoảng cách thi công.":["Useful for converting duct and grille dimensions and installation clearances.","适用于换算风管、风口尺寸及安装间距。"]
        ,"CFM là cubic feet per minute (ft³/phút); kết quả dựa trên quy đổi thể tích chuẩn.":["CFM means cubic feet per minute; results use the standard volumetric conversion.","CFM 表示立方英尺每分钟；结果按标准体积换算。"],"Quy đổi áp suất theo cột nước chuẩn; 1 mmH₂O = 9,80665 Pa.":["Pressure conversion uses the standard water column; 1 mmH₂O = 9.80665 Pa.","压力按标准水柱换算；1 mmH₂O = 9.80665 Pa。"],"Nhiệt độ dùng công thức chuyển đổi có độ lệch: °F = °C × 9/5 + 32.":["Temperature conversion includes an offset: °F = °C × 9/5 + 32.","温度换算包含偏移量：°F = °C × 9/5 + 32。"]
        ,"VẬN TỐC AN TOÀN (NC-30 ≤ NC-35)":["SAFE AIR VELOCITY (NC-30 ≤ NC-35)","风速安全（NC-30 ≤ NC-35）"]
        ,"NGUY CƠ ỒN NHẸ (NC-38 > NC-35)":["SLIGHT NOISE RISK (NC-38 > NC-35)","轻微噪声风险（NC-38 > NC-35）"]
        ,"KÍCH THƯỚC ĐẠT TIÊU CHUẨN DESIGN":["DUCT SIZE MEETS DESIGN CRITERIA","风管尺寸符合设计要求"]
        ,"Chạm hoặc bấm bất kỳ đâu để bắt đầu phát":["Tap or click anywhere to start playback","点击任意位置开始播放"]
        ,"Đang tải bài hát từ YouTube…":["Loading the YouTube track…","正在加载 YouTube 音乐…"],"Đang tải trình phát YouTube…":["Loading the YouTube player…","正在加载 YouTube 播放器…"],"Không thể phát âm thanh trên trình duyệt này":["This browser cannot play audio","此浏览器无法播放音频"]
        ,"Link chưa đúng; hãy dán link video hoặc Shorts từ YouTube":["Invalid link. Paste a YouTube video or Shorts link.","链接无效。请粘贴 YouTube 视频或 Shorts 链接。"]
        ,"Mở bài này trên YouTube":["Open this track on YouTube","在 YouTube 打开这首歌曲"],"Mở website HTTPS để phát":["Open the HTTPS site to play","打开 HTTPS 网站播放"],"Mở YouTube, sao chép link bài hát rồi dán vào ô bên trên":["Open YouTube, copy a music link, and paste it above","打开 YouTube，复制音乐链接并粘贴到上方"]
        ,"SoundCloud đang tải; nếu chưa phát, bấm nút phát trong khung bên trên":["SoundCloud is loading. If playback does not start, press Play in the player above.","SoundCloud 正在加载。如果没有开始播放，请点击上方播放器的播放按钮。"]
        ,"SoundCloud không phát được bài này; thử bấm nút phát trong khung bên trên":["SoundCloud could not start this track. Try pressing Play in the player above.","SoundCloud 无法播放这首歌曲。请尝试点击上方播放器的播放按钮。"]
        ,"Video đã bị xóa hoặc đặt ở chế độ riêng tư":["This video was removed or made private","此视频已删除或设为私密"],"Video này không cho phép phát nhúng; thử một link YouTube khác":["This video does not allow embedded playback. Try another YouTube link.","此视频不允许嵌入播放。请尝试其他 YouTube 链接。"],"YouTube không nhận được địa chỉ nguồn; mở trang qua GitHub Pages để phát":["YouTube could not verify the source. Open the page through GitHub Pages to play it.","YouTube 无法验证来源。请通过 GitHub Pages 打开页面进行播放。"],"YouTube không phát được video này; thử một link khác":["YouTube could not play this video. Try another link.","YouTube 无法播放此视频。请尝试其他链接。"]
        ,"YouTube chặn phát khi mở file HTML trực tiếp. Tải bản này lên GitHub Pages rồi mở trang bằng địa chỉ https.":["YouTube blocks playback when an HTML file is opened directly. Upload it to GitHub Pages and open the site over HTTPS.","直接打开 HTML 文件时，YouTube 会阻止播放。请将文件上传到 GitHub Pages，并通过 HTTPS 访问。"]
        ,"Đã tắt":["Off","已关闭"],"Đang chờ quyền phát âm thanh":["Waiting for audio permission","正在等待音频播放权限"]
        ,"Chọn âm thanh nền":["Choose background audio","选择背景音频"],"Cẩm Nang và Bộ Tính HVAC. Bấm khi lửa cháy để tưới nước dập lửa; bấm lại để nhóm lửa.":["HVAC Guide and Calculator. Click during the flame effect to douse it; click again to relight.","暖通指南与计算工具。火焰效果期间点击可浇水灭火；再次点击可重新点燃。"],"Chào Mừng Bạn Đã Đến Với Cẩm Nang Bộ Tính Kích Thước Miệng Gió, Ống Gió":["Welcome to the Duct and Air Grille Sizing Guide","欢迎使用风管与风口尺寸计算指南"]
        ,"Cụm ống gió và phụ kiện trong hệ thống HVAC":["Ductwork and fittings in an HVAC system","暖通空调系统中的风管与管件"],"Đường ống gió có lớp cách nhiệt":["Insulated air duct","带保温层的风管"],"Lắp đặt miệng gió khe tuyến tính trong trần":["Ceiling installation of a linear slot diffuser","吊顶内安装的线性风口"],"Miệng gió điều hòa lắp trên trần":["Ceiling-mounted air-conditioning grille","吊顶式空调风口"],"Miệng gió khuếch tán tròn gắn trên trần":["Ceiling-mounted round diffuser","吊顶式圆形散流器"],"Ống gió tròn xoắn bằng tôn mạ kẽm":["Galvanized spiral round duct","镀锌螺旋圆风管"]
        ,"Phát Ông Trời Làm Tội Anh Chưa trên SoundCloud":["Play Ong Troi Lam Toi Anh Chua on SoundCloud","在 SoundCloud 播放 Ong Troi Lam Toi Anh Chua"],"Trình phát nhạc YouTube":["YouTube music player","YouTube 音乐播放器"]
        ,"Nhấn để dập lửa":["Click to douse the flames","点击浇水灭火"],"Đang tưới nước…":["Pouring water…","正在浇水…"],"Nhấn để nhóm lại lửa":["Click to relight","点击重新点燃"],"Đang nhóm lửa…":["Lighting the flame…","正在点燃…"]
        ,"Xoay ảnh hệ thống ống gió công nghiệp một vòng":["Rotate the industrial duct system image","旋转工业风管系统图片"],"Xoay ảnh miệng gió âm trần một vòng":["Rotate the ceiling diffuser image","旋转吊顶散流器图片"],"Xoay ảnh miệng gió khe tuyến tính một vòng":["Rotate the linear slot diffuser image","旋转线性风口图片"],"Xoay ảnh miệng gió khuếch tán tròn một vòng":["Rotate the round diffuser image","旋转圆形散流器图片"],"Xoay ảnh ống gió bọc cách nhiệt một vòng":["Rotate the insulated duct image","旋转保温风管图片"],"Xoay ảnh ống gió tròn xoắn một vòng":["Rotate the spiral round duct image","旋转螺旋圆风管图片"]
        ,"Chọn ngôn ngữ":["Change language","切换语言"],"Ảnh:":["Image:","图片："],"Chọn V":["Select V","选择 V"],") làm tròn theo bội số 50mm.":[ "), rounded to the nearest 50 mm.","），按 50 毫米的倍数取整。"]
        ,"Tính Kích Thước Ống Gió (Duct Sizer)":["Duct Sizing Calculator","风管尺寸计算"],"Tính Kích Thước Miệng Gió (Grille Sizer)":["Air Grille Sizing Calculator","风口尺寸计算"],"Bảng Tra Kích Thước & Vận Tốc Tổng Hợp":["Combined Duct Size & Velocity Tables","风管尺寸与风速综合表"]
        ,"Thông Số Đầu Vào Ống Gió":["DUCT INPUT PARAMETERS","风管输入参数"],"Thông Số Đầu Vào Miệng Gió":["GRILLE INPUT PARAMETERS","风口输入参数"],"Điều kiện và hệ số tham khảo":["Conditions & Reference Factors","条件与参考系数"],"Tính tải lạnh":["Calculate Cooling Load","计算冷负荷"]
        ,"Đánh giá độ ồn gió lọt qua nan chớp miệng cấp và miệng hồi theo tiêu chuẩn đường cong NC.":["Assess airflow noise through supply and return grilles using NC curves.","依据 NC 曲线评估送风口和回风口的气流噪声。"]
        ,"Ống chính: 5.0 - 6.5 m/s | Ống nhánh: 3.5 - 4.5 m/s | Miệng cấp/hồi: 1.5 - 2.5 m/s. Đảm bảo môi trường làm việc và nghỉ ngơi yên tĩnh.":["Main duct: 5.0–6.5 m/s | Branch duct: 3.5–4.5 m/s | Supply/return grille: 1.5–2.5 m/s. Supports a quiet work and rest environment.","主风管：5.0–6.5 m/s | 支管：3.5–4.5 m/s | 送/回风口：1.5–2.5 m/s。适用于安静的工作和休息环境。"]
        ,"Ống chính: 6.0 - 7.5 m/s | Ống nhánh: 4.0 - 5.0 m/s | Miệng cấp: 2.0 - 2.8 m/s. Khống chế tiếng rít không ảnh hưởng đến trải nghiệm âm thanh.":["Main duct: 6.0–7.5 m/s | Branch duct: 4.0–5.0 m/s | Supply grille: 2.0–2.8 m/s. Control hiss to preserve the listening experience.","主风管：6.0–7.5 m/s | 支管：4.0–5.0 m/s | 送风口：2.0–2.8 m/s。控制啸叫，避免影响听觉体验。"]
        ,"Ống chính: 8.0 - 12.0 m/s | Ống nhánh: 6.0 - 8.0 m/s | Miệng cấp: 3.5 - 5.0 m/s. Ưu tiên tối ưu tiết diện và chi phí vật tư tôn.":["Main duct: 8.0–12.0 m/s | Branch duct: 6.0–8.0 m/s | Supply grille: 3.5–5.0 m/s. Prioritize efficient duct sizing and sheet-metal cost.","主风管：8.0–12.0 m/s | 支管：6.0–8.0 m/s | 送风口：3.5–5.0 m/s。优先优化截面尺寸与钣金材料成本。"]
        ,"Chọn đơn vị gió":["Choose airflow units","选择风量单位"],"Bấm vào ảnh để xoay một vòng":["Click an image to rotate it once","点击图片可旋转一周"],"BẤM VÀO ẢNH ĐỂ XOAY MỘT VÒNG":["CLICK AN IMAGE TO ROTATE IT ONCE","点击图片可旋转一周"],"Rê chuột nghiêng 3D · Bấm ảnh để quét Holo 3D":["Hover for 3D tilt · Click image for 3D Holo-Scan","悬停体验 3D 倾斜 · 点击图片触发 3D 全息扫描"],"Xem ảnh lớn (HD)":["View full-size HD image","查看高清大图"]
        ,"THAM KHẢO TRỰC QUAN":["VISUAL REFERENCE","图片参考"],"Thư Viện Ống Gió & Miệng Gió":["Duct & Grille Library","风管与风口图库"]
        ,"Các bước chuẩn hóa từ tính tải nhiệt đến chọn quạt và cân bằng áp suất tĩnh.":["A standard workflow from cooling-load calculation through fan selection and static-pressure balancing.","从冷负荷计算到风机选型及静压平衡的标准流程。"]
        ,"Tính Lưu Lượng Q":["Calculate Airflow Q","计算风量 Q"],"Xác định tổng lưu lượng gió cấp/hồi dựa trên tải lạnh và bội số trao đổi khí (ACH).":["Determine supply and return airflow from the cooling load and air changes per hour (ACH).","根据冷负荷和换气次数（ACH）确定送风与回风总量。"]
        ,"Tra bảng chọn vận tốc gió phù hợp với công năng phòng và giới hạn độ ồn NC.":["Use the tables to select an air velocity that suits the room use and NC noise limit.","查表选择适合房间用途且符合 NC 噪声限值的风速。"]
        ,"Áp dụng công thức Equal Friction để tìm D":["Use the Equal Friction method to determine D","使用等摩擦法确定 D"],"và quy đổi tiết diện W x H dẹt.":["and size a rectangular W × H duct.","并计算矩形风管尺寸 W × H。"]
        ,"Tính diện tích thoát gió hiệu dụng A":["Calculate the effective free area A","计算有效通风面积 A"],"Tính diện tích thoát gió hiệu dụng A<sub>eff</sub> và kiểm tra V<sub>face</sub> ≤ 2.5 m/s.":["Calculate the effective free area Aeff and check that grille face velocity is ≤ 2.5 m/s.","计算有效通风面积 Aeff，并检查风口面风速是否 ≤ 2.5 m/s。"]
        ,"Cộng dồn tổn thất ma sát đường ống + trở lực cút co, van gió, lọc bụi để chọn quạt.":["Add duct friction and fitting, damper and filter losses to select the fan.","汇总风管摩擦损失以及弯头、风阀和过滤器阻力，以选择风机。"]
        ,"HP lạnh tham khảo (~9.000 BTU/h/HP)":["Cooling HP reference (~9,000 BTU/h per HP)","冷量 HP 参考值（每 HP 约 9,000 BTU/h）"]
        ,"Mật độ tải theo diện tích (W/m²)":["Load density (W/m²)","单位面积负荷（W/m²）"],"Mật độ tải theo diện tích (kW/m²)":["Load density (kW/m²)","单位面积负荷（kW/m²）"]
        ,"Tổng tải theo diện tích đã nhập (W)":["Total load for entered area (W)","按输入面积计算的总负荷（W）"],"Tổng tải theo diện tích đã nhập (kW)":["Total load for entered area (kW)","按输入面积计算的总负荷（kW）"]
        ,"Quy đổi theo diện tích":["Area-based conversion","面积换算"],"Nhập diện tích lớn hơn 0 m²":["Enter an area greater than 0 m²","请输入大于 0 m² 的面积"]
        ,"TR (tấn lạnh)":["TR (refrigeration ton)","TR（冷吨）"],"HP cơ":["Mechanical HP","机械 HP"],"in.w.g. (inch cột nước)":["in.w.g. (inches of water gauge)","in.w.g.（英寸水柱）"],"Miệng Gió":["Air Grille","风口"]
    };
    Object.assign(words, {
        "Bảng Tra Kích Thước Ống Gió Chuẩn Hóa Theo Lưu Lượng (ASHRAE Equal Friction)": ["Standard Airflow-Based Duct Sizing Table (ASHRAE Equal Friction)", "按风量标准化的风管尺寸表（ASHRAE 等摩擦法）"],
        "Cẩm Nang & Bộ Tính HVAC | Ống Gió · Miệng Gió · Tải Lạnh": ["HVAC Guide & Calculator | Duct · Grille · Cooling Load", "暖通指南与计算工具 | 风管 · 风口 · 冷负荷"],

        /* Mobile Menu & Common Export / History Buttons */
        "Ống Nước Lạnh": ["Chilled Water Pipe", "冷冻水管"],
        "PCCC Hút Khói": ["Smoke Control & Fire Safety", "防排烟计算"],
        "Lịch Sử Tính Toán": ["Calculation History", "计算历史"],
        "Xuất PDF": ["Export PDF", "导出 PDF"],
        "Xuất Excel": ["Export Excel", "导出 Excel"],
        "Lưu kết quả này": ["Save this result", "保存此结果"],
        "Lưu kết quả Ống Gió": ["Save Duct result", "保存风管结果"],
        "Lưu kết quả Miệng Gió": ["Save Grille result", "保存风口结果"],
        "Lưu kết quả Tải Lạnh": ["Save Cooling Load result", "保存冷负荷结果"],
        "Lưu kết quả Ống Nước Lạnh": ["Save Chilled Water result", "保存冷冻水管结果"],
        "Lưu kết quả PCCC": ["Save Fire & Smoke result", "保存防排烟结果"],
        "Đã lưu!": ["Saved!", "已保存！"],
        "Xuất / lưu theo tab đang mở": ["Export / save current active tab", "导出 / 保存当前标签页"],

        /* Section 6: Chilled Water Pipe Sizer (#ong-nuoc-lanh) */
        "Tính đường kính ống, vận tốc và tổn thất áp suất cho hệ Chiller theo Darcy-Weisbach & Colebrook-White.": ["Calculate pipe diameter, water velocity and pressure drop for chilled-water systems using Darcy–Weisbach & Colebrook–White.", "依据 Darcy–Weisbach 与 Colebrook–White 公式计算冷冻水系统管径、流速及压降。"],
        "Thông Số Đầu Vào Ống Nước Lạnh": ["CHILLED WATER PIPE INPUTS", "冷冻水管输入参数"],
        "Chênh Lệch Nhiệt Độ (ΔT):": ["Temperature Difference (ΔT):", "温差（ΔT）："],
        "Chiller 7/12°C (5°C)": ["Chiller 7/12°C (5°C)", "冷水机组 7/12°C（5°C）"],
        "Low-flow (8°C)": ["Low-flow (8°C)", "大温差低流量（8°C）"],
        "Vật Liệu Ống (độ nhám ε):": ["Pipe Material (roughness ε):", "管材（粗糙度 ε）："],
        "Thép đen SCH 40 (ε = 0.046 mm)": ["Black steel SCH 40 (ε = 0.046 mm)", "黑钢管 SCH 40（ε = 0.046 mm）"],
        "Thép mạ kẽm (ε = 0.15 mm)": ["Galvanized steel (ε = 0.15 mm)", "镀锌钢管（ε = 0.15 mm）"],
        "Đồng (ε = 0.0015 mm)": ["Copper pipe (ε = 0.0015 mm)", "铜管（ε = 0.0015 mm）"],
        "Kết Quả Chọn Ống": ["Pipe Sizing Results", "选管结果"],
        "Dãy DN SCH 40 · nước 7°C": ["SCH 40 DN series · 7°C water", "SCH 40 公称管径系列 · 水温 7°C"],
        "Dãy đường kính trong dùng SCH 40; vật liệu chỉ thay đổi độ nhám ε khi tính ma sát. Tính chất nước lấy tại 7°C.": ["Inside diameters use the SCH 40 series; pipe material only changes the roughness ε used for friction calculations. Water properties are based on 7°C.", "内径采用 SCH 40 系列；管材选项仅改变摩擦计算所用的粗糙度 ε。水的物性按 7°C 取值。"],
        "Thép SCH 40 · nước 7°C": ["SCH 40 steel · 7°C water", "SCH 40 钢管 · 7°C 冷水"],
        "Lưu Lượng": ["Water Flow Rate", "水流量"],
        "Đường Kính Tính Toán": ["Calculated Inside Diameter", "计算内径"],
        "Đường Kính Danh Nghĩa Chọn:": ["Selected Nominal Pipe Size:", "选定公称管径："],
        "Tổn Thất Ma Sát:": ["Friction Pressure Drop:", "沿程摩阻："],
        "Số Reynolds (Re):": ["Reynolds Number (Re):", "雷诺数（Re）："],
        "Chế Độ Chảy:": ["Flow Regime:", "流态："],
        "Tầng (Laminar)": ["Laminar", "层流（Laminar）"],
        "Chuyển tiếp": ["Transitional", "过渡流（Transitional）"],
        "Rối (Turbulent)": ["Turbulent", "湍流（Turbulent）"],
        "So sánh các cỡ ống lân cận": ["Adjacent Pipe Size Comparison", "相邻管径对比"],
        "ĐẠT TIÊU CHUẨN": ["MEETS STANDARD", "符合标准"],
        "VẬN TỐC QUÁ CAO": ["WATER VELOCITY TOO HIGH", "流速过高"],
        "VẬN TỐC QUÁ THẤP": ["WATER VELOCITY TOO LOW", "流速过低"],
        "TỔN THẤT MA SÁT CAO": ["HIGH FRICTION PRESSURE DROP", "沿程摩阻偏高"],
        "VẬN TỐC VÀ TỔN THẤT ĐẠT KHUYẾN NGHỊ": ["VELOCITY & PRESSURE DROP WITHIN RECOMMENDED RANGE", "流速与压降符合推荐范围"],
        "🌡️ Thông Số Nước 7°C": ["🌡️ Water Properties at 7°C", "🌡️ 7°C 冷水物性参数"],
        "📏 Vận Tốc Tham Khảo": ["📏 Reference Water Velocities", "📏 参考水流速"],
        "Ống nhánh/FCU: 0.8 - 1.5 m/s · Ống đứng & chính: 1.2 - 2.5 m/s · Phòng máy: đến 3.0 m/s.": ["Branch / FCU: 0.8–1.5 m/s · Risers & mains: 1.2–2.5 m/s · Plant room: up to 3.0 m/s.", "支管 / FCU：0.8–1.5 m/s · 立管与干管：1.2–2.5 m/s · 机房：最高 3.0 m/s。"],
        "⚡ Tổn Thất Tham Khảo": ["⚡ Reference Friction Loss", "⚡ 参考比摩阻"],

        /* Section 7: Fire Smoke Extraction & Pressurization (#pccc-hut-khoi) */
        "Tính nhanh lưu lượng hút khói tầng hầm, hành lang và tăng áp cầu thang (giá trị sơ bộ để làm đồ án / ước lượng).": ["Quickly estimate basement smoke exhaust, corridor smoke extraction and stairwell pressurization airflow (preliminary sizing).", "快速估算地下室排烟、走道排烟及楼梯间正压送风量（供方案与课程设计初步估算）。"],
        "Hút Khói Tầng Hầm": ["Basement Smoke Exhaust", "地下室排烟"],
        "Hút Khói Hành Lang": ["Corridor Smoke Exhaust", "走道排烟"],
        "Tăng Áp Cầu Thang": ["Stairwell Pressurization", "楼梯间正压送风"],
        "Thông Số Tầng Hầm": ["BASEMENT PARAMETERS", "地下室参数"],
        "Diện tích sàn (m²):": ["Floor area (m²):", "建筑面积（m²）："],
        "Chiều cao thông thủy (m):": ["Clear height (m):", "净高（m）："],
        "Phương pháp tính:": ["Calculation method:", "计算方法："],
        "6 lần thay đổi không khí/giờ (ACH)": ["6 air changes per hour (6 ACH)", "每小时换气 6 次（6 ACH）"],
        "10 lần thay đổi không khí/giờ (ACH)": ["10 air changes per hour (10 ACH)", "每小时换气 10 次（10 ACH）"],
        "15 lần thay đổi không khí/giờ (ACH)": ["15 air changes per hour (15 ACH)", "每小时换气 15 次（15 ACH）"],
        "Theo diện tích: 1 m³/phút trên mỗi m² sàn": ["Area-based: 1 m³/min per m² of floor area", "按面积：每 m² 地面 1 m³/min"],
        "Số khoang cháy / khu vực hút khói:": ["Number of smoke zones:", "防烟分区数量："],
        "Tỷ lệ gió bù so với gió hút (%):": ["Make-up air ratio (% of exhaust):", "补风量比例（占排烟量 %）："],
        "Kết Quả Hút Khói Tầng Hầm": ["Basement Smoke Exhaust Results", "地下室排烟计算结果"],
        "Thể tích tầng hầm": ["Basement volume", "地下室体积"],
        "Tổng lưu lượng hút khói": ["Total smoke exhaust airflow", "总排烟风量"],
        "Lưu lượng mỗi khu vực": ["Exhaust per smoke zone", "单区排烟风量"],
        "Lưu lượng gió bù": ["Make-up air supply", "补风风量"],
        "Đổi sang m³/s:": ["Converted to m³/s:", "换算为 m³/s："],
        "Các hệ số ACH và tỷ lệ gió bù chỉ mang tính tham khảo; số liệu cuối cùng phải theo QCVN 06, TCVN 5687 và thẩm duyệt PCCC của dự án.": ["ACH rates and make-up air ratios are indicative only; final design must comply with QCVN 06, TCVN 5687 and authority fire-safety approval.", "换气次数 ACH 与补风比例仅供参考；最终设计须符合 QCVN 06、TCVN 5687 及项目消防审批要求。"],
        "Thông Số Hành Lang": ["CORRIDOR PARAMETERS", "走道参数"],
        "Chiều dài (m):": ["Length (m):", "长度（m）："],
        "Chiều rộng (m):": ["Width (m):", "宽度（m）："],
        "Chiều cao (m):": ["Height (m):", "高度（m）："],
        "Số miệng hút:": ["Number of smoke intakes:", "排烟口数量："],
        "Vận tốc tối đa qua miệng hút (m/s):": ["Max velocity at smoke intake (m/s):", "排烟口最大风速（m/s）："],
        "Kết Quả Hút Khói Hành Lang": ["Corridor Smoke Exhaust Results", "走道排烟计算结果"],
        "Thể tích hành lang": ["Corridor volume", "走道体积"],
        "Lưu lượng mỗi miệng hút": ["Airflow per smoke intake", "单个排烟口风量"],
        "Diện tích miệng hút tối thiểu": ["Min. smoke intake free area", "排烟口最小有效面积"],
        "Diện tích miệng hút = Q ÷ vận tốc cho phép. Lưu ý: giá trị mang tính tham khảo, cần đối chiếu yêu cầu thẩm duyệt PCCC thực tế.": ["Intake area = Q ÷ allowable velocity. Note: preliminary reference value; verify against project fire-safety code requirements.", "排烟口面积 = Q ÷ 允许风速。注：本结果仅供参考，须核对实际消防规范及审批要求。"],
        "Thông Số Tăng Áp Cầu Thang": ["STAIRWELL PRESSURIZATION INPUTS", "楼梯间加压参数"],
        "Số tầng phục vụ:": ["Floors served:", "服务楼层数："],
        "Cao mỗi tầng (m):": ["Floor-to-floor height (m):", "层高（m）："],
        "Chênh áp thiết kế (Pa):": ["Design pressure differential (Pa):", "设计余压（Pa）："],
        "Số cửa mở đồng thời:": ["Simultaneously open doors:", "同时开启门数："],
        "Kích thước cửa W × H (m):": ["Door size W × H (m):", "门尺寸 W × H（m）："],
        "Khe hở rò rỉ / cửa tầng (m²):": ["Leakage area per closed door (m²):", "每层门缝漏风面积（m²）："],
        "Vận tốc tối thiểu qua cửa mở (m/s):": ["Min. airflow velocity through open door (m/s):", "开门断面最小风速（m/s）："],
        "Kết Quả Tăng Áp Cầu Thang": ["Stairwell Pressurization Results", "楼梯间正压送风结果"],
        "Lưu lượng qua cửa mở": ["Open-door airflow", "开门风量"],
        "Lưu lượng rò rỉ (cửa đóng)": ["Door-leakage airflow (closed)", "门缝漏风量（闭门）"],
        "Lưu lượng quạt đề xuất (+15%)": ["Recommended fan airflow (+15%)", "建议风机风量（+15%）"],
        "Chiều cao buồng thang": ["Stairwell shaft height", "楼梯间总高度"],
        "ĐÃ TÍNH": ["CALCULATED", "已计算"],
        "CHÊNH ÁP NGOÀI KHOẢNG THAM KHẢO": ["PRESSURE DIFFERENTIAL OUTSIDE REFERENCE RANGE", "设计余压超出参考范围"],
        "CHÊNH ÁP TRONG KHOẢNG THAM KHẢO": ["PRESSURE DIFFERENTIAL WITHIN REFERENCE RANGE", "设计余压处于参考范围内"],

        /* Section 8: Local Storage History (#hvacHistorySection) */
        "Lưu tự động sau mỗi thay đổi · Tối đa 20 bản ghi / mục · Lưu trong máy, không gửi server": ["Auto-saved after changes · Up to 20 records per tab · Stored locally in your browser", "参数更改后自动保存 · 每类最多 20 条记录 · 仅保存在本地浏览器"],
        "🗑 Xóa tab này": ["🗑 Clear this tab", "🗑 清空此分类"],
        "📏 Ống Gió": ["📏 Ductwork", "📏 风管"],
        "🪟 Miệng Gió": ["🪟 Air Grille", "🪟 风口"],
        "❄️ Tải Lạnh": ["❄️ Cooling Load", "❄️ 冷负荷"],
        "💧 Ống Nước Lạnh": ["💧 Chilled Water Pipe", "💧 冷冻水管"],
        "🔥 PCCC": ["🔥 Fire & Smoke", "🔥 防排烟"],
        "📂 Đang tải lịch sử…": ["📂 Loading history…", "📂 正在加载历史记录…"],
        "L\u00EAn \u0111\u1EA7u trang": ["Back to top", "\u56DE\u5230\u9876\u90E8"],
        "Khu vực bình luận cộng đồng": ["Community comments area", "社区评论区"],
        "Mở bảng emoji": ["Open emoji picker", "打开表情选择器"],
        "Chọn emoji": ["Choose an emoji", "选择表情符号"],
        "Chọn emoji để sao chép, sau đó dán vào bình luận.": ["Choose an emoji to copy, then paste it into your comment.", "选择表情符号进行复制，然后粘贴到评论中。"],
        "Emoji": ["Emoji", "表情"],
        "Previous": ["Previous", "上一张"],
        "Next": ["Next", "下一张"],
        "Close": ["Close", "关闭"],
        "W (watt)": ["W (watt)", "W（瓦）"],
        "kW (kilowatt)": ["kW (kilowatt)", "kW（千瓦）"],
        "CFM (ft³/min)": ["CFM (ft³/min)", "CFM（立方英尺/分）"],
        "ft/min (fpm)": ["ft/min (fpm)", "ft/min（英尺/分）"],
        "inch (in)": ["inch (in)", "英寸（in）"],
        "feet (ft)": ["feet (ft)", "英尺（ft）"],
        "°C (Celsius)": ["°C (Celsius)", "°C（摄氏度）"],
        "°F (Fahrenheit)": ["°F (Fahrenheit)", "°F（华氏度）"],
        "positve chill-hop": ["positive chill-hop", "轻快 Chill-Hop"],
        "Ông Trời Làm Tội Anh Chưa": ["Ong Troi Lam Toi Anh Chua", "Ong Troi Lam Toi Anh Chua"]
    });
    var japaneseWords = {
        "Kết quả chỉ mang tính tham khảo sơ bộ; không thay thế thiết kế hoặc kiểm định của kỹ sư có chuyên môn. Hãy xác minh đầu vào và tiêu chuẩn, quy chuẩn áp dụng trước khi sử dụng.": "計算結果は概算であり、有資格技術者による設計や確認の代わりにはなりません。ご使用前に入力条件および適用規格・基準をご確認ください。",
        "Thông số ban đầu là ví dụ minh họa; hãy thay bằng dữ liệu dự án của bạn trước khi xem kết quả.": "初期設定値はサンプルです。結果を確認する前に、プロジェクトの実際の設計データに置き換えてください。",
        "Cẩm Nang & Bộ Tính Kích Thước Ống Gió - Miệng Gió HVAC": "HVAC ダクト・吹出口 設計ガイド＆計算ツール",
        "GÓP Ý & THẢO LUẬN": "ご意見・ディスカッション",
        "Bình luận cộng đồng": "コミュニティ コメント",
        "Cùng trao đổi, đặt câu hỏi hoặc góp ý để cẩm nang HVAC ngày càng hữu ích.": "ご質問やご意見をお寄せいただき、ツールの改善にご協力ください。",
        "Đăng nhập GitHub để bình luận. Tên hiển thị lấy theo tài khoản GitHub của bạn.": "コメントするにはGitHubにログインしてください。GitHubのアカウント名が表示されます。",
        "Khung bình luận sẽ tải khi bạn kéo tới đây.": "スクロールするとコメント欄が読み込まれます。",
        "Chào Mừng Bạn Đã Đến Với": "HVAC設計ガイドへようこそ",
        "Cẩm Nang Bộ Tính Kích Thước": "ダクト・吹出口計算ガイド",
        "Miệng Gió, Ống Gió": "ダクトと吹出口",
        "Bỏ qua": "スキップ",
        "Bỏ qua hoạt ảnh chào mừng": "イントロをスキップ",
        "Bật tiếng vải": "布の音をオン",
        "Tắt tiếng vải": "布の音をオフ",
        "Tìm trong điều hướng": "メニューを検索",
        "Tìm công cụ hoặc mục...": "ツールや項目を検索...",
        "Không tìm thấy mục phù hợp.": "該当する項目が見つかりません。",
        "Bắt đầu": "はじめに",
        "Công cụ tính": "計算ツール",
        "Tra cứu & hướng dẫn": "資料・ガイド",
        "Dữ liệu": "データ",
        "Tổng Quan": "概要",
        "Bộ Tính Toán": "計算ツール",
        "HAP Pro · Tải Lạnh": "HAP Pro · 冷房負荷",
        "Bảng Quy Đổi HVAC": "HVAC 単位換算",
        "Vận Tốc Tiêu Chuẩn": "標準風速",
        "Thủy Lực & Ma Sát": "ダクト水力・摩擦損失",
        "Âm Học Miệng Gió": "吹出口の音響・騒音",
        "Thư Viện Ống Gió & Miệng Gió": "ダクト・吹出口ライブラリ",
        "Quy Trình SOP": "設計手順 (SOP)",
        "Âm thanh nền": "BGM・背景音",
        "Tắt âm thanh": "音声をオフ",
        "Bật âm thanh": "音声をオン",
        "Chọn âm thanh": "音声を選択",
        "Gió HVAC": "空調気流音",
        "Mưa nhẹ": "小雨の音",
        "Chill ambient": "チル系アンビエント",
        "Ông Trời Làm Tội Anh Chưa · SoundCloud": "Ong Troi Lam Toi Anh Chua · SoundCloud",
        "Âm lượng": "音量",
        "Âm lượng nền": "BGM音量",
        "♪ Mở bài hát trên SoundCloud ↗": "♪ SoundCloudで楽曲を開く ↗",
        "Mở YouTube để chọn bài": "YouTubeで楽曲を選ぶ",
        "Chọn nhạc, sao chép link rồi quay lại": "曲を選び、リンクをコピーして戻る",
        "Dán link video nhạc YouTube": "YouTube動画のリンクを貼り付け",
        "Phát bài này trong trang": "このページで再生",
        "YouTube không phát trong file HTML mở trực tiếp. Hãy cập nhật file lên GitHub rồi mở website bằng HTTPS.": "ローカルHTMLファイルから直接YouTubeを再生することはできません。GitHubにアップロードし、HTTPS経由でアクセスしてください。",
        "Mở website HTTPS": "HTTPSサイトを開く",
        "Trình phát YouTube hiển thị tại đây; nếu trình duyệt chặn tự phát, bấm nút Play trong khung.": "YouTubeプレーヤーがここに表示されます。自動再生がブロックされた場合は再生ボタンを押してください。",
        "Đang thử phát nền": "BGM再生を開始しています",
        "THIẾT KẾ": "設計",
        "ĐHKK": "空調",
        "VÀ": "＆",
        "THÔNG GIÓ": "換気",
        "Trình Duyệt Tiêu Chuẩn": "規格・基準ライブラリ",
        "Các Tiêu Chuẩn ĐHKK - Thông Gió": "空調・換気設備設計基準",
        "Tiêu chuẩn ASHRAE": "ASHRAE 規格",
        "Thư mục chứa ASHRAE Standards (62.1, 90.1, Handbook, Fundamentals...)": "ASHRAE基準資料室（62.1、90.1、ハンドブック、基礎編など）",
        "Thông gió - Điều hòa không khí (Tiêu chuẩn thiết kế - Xuất bản lần 3)": "換気および空調（設計基準・第3版）",
        "Kỹ Thuật Thủy Lực HVAC & Tính Toán Tiết Diện": "HVAC 水力計算・ダクト断面算定",
        "Chương trình hỗ trợ thiết kế theo phương pháp Ma Sát Đồng Đều (Equal Friction Method), tính đường kính tương đương (D": "等摩擦法（Equal Friction Method）に基づき、相当円形直径（D",
        "), vận tốc thực tế (V": "）、実風速（V",
        "), tổn thất ma sát (": "）、単位摩擦損失（",
        ") và kiểm tra độ ồn âm học (NC Rating) theo chuẩn ASHRAE Fundamentals.": "）を計算し、ASHRAE Fundamentalsに準拠してNC騒音レベルを評価します。",
        "Vận Tốc Ống Chính VP": "オフィス主ダクト風速",
        "Cân bằng độ ồn NC-35 và tiết diện tuyến ống.": "NC-35の騒音レベルとダクト断面のバランスを最適化。",
        "Tổn Thất Ma Sát Mục Tiêu": "目標摩擦損失",
        "Tối ưu công suất quạt & chi phí vận hành.": "ファン動力と運転コストを最適化。",
        "Vận Tốc Bề Mặt Miệng Hồi": "還気口面風速",
        "Tránh hiện tượng rít gió và cuộn bụi nan chớp.": "風切り音とルーバーのホコリ巻き込みを防止。",
        "Giới Hạn Aspect Ratio (W/H)": "アスペクト比 (W/H) 制限",
        "Tránh biến dạng ống tôn & ma sát phụ.": "ダクト鋼板の変形と過剰な摩擦抵抗を低減。",
        "Chuyển đổi linh hoạt lưu lượng, vận tốc thiết kế, diện tích thoát gió hiệu dụng và cảnh báo vượt ngưỡng kỹ thuật.": "風量・設計風速・有効開口面積の柔軟な計算と、技術基準超過時のリアルタイム警告。",
        "Lưu Lượng Gió (Q):": "風量 (Q):",
        "lít/giây (l/s)": "リットル/秒 (L/s)",
        "Vận Tốc Thiết Kế Mục Tiêu (V": "目標設計風速 (V",
        "Ống Hồi (4.0 m/s)": "還気ダクト (4.0 m/s)",
        "Ống Chính VP (6.0 m/s)": "オフィス主ダクト (6.0 m/s)",
        "Nhà Xưởng (8.5 m/s)": "工場・産業用 (8.5 m/s)",
        "Giới Hạn Chiều Cao Khống Chế Trần (H):": "天井内最大許容高さ (H):",
        ") làm tròn theo bội số 50mm.": "）、50mmピッチで丸め。",
        "Hệ thống sẽ tự động tính Chiều Rộng chuẩn hóa (W": "規格化されたダクト幅（W",
        "Kết Quả Kích Thước Ống Gió Đề Xuất": "推奨ダクト寸法",
        "Phương pháp Ma sát đồng đều": "等摩擦法 (Equal Friction)",
        "Tiết Diện Yêu Cầu (A": "必要断面積 (A",
        "Kích Thước Ống Chữ Nhật (W x H):": "矩形ダクト寸法 (W × H):",
        "Vận Tốc Thực Tế (V": "実風速 (V",
        "Tổn Thất Ma Sát (Pa/m):": "摩擦損失 (Pa/m):",
        "KÍCH THƯỚC ĐẠT TIÊU CHUẨN DESIGN": "寸法基準適合 (DESIGN CRITERIA MET)",
        "Lưu Lượng Gió Qua Miệng (Q):": "吹出口風量 (Q):",
        "Chiều Rộng Cổ (W):": "ネック幅 (W):",
        "Chiều Cao Cổ (H):": "ネック高さ (H):",
        "Hệ Số Diện Tích Thoát Gió (Free Area Factor):": "有効開口率 (Free Area Factor):",
        "70% (Tiêu chuẩn nan chớp Linear / SAG)": "70%（標準リニア・SAGグリル）",
        "60% (Nan chớp tiêu âm / Lá xếp dày)": "60%（消音グリル・高密度ルーバー）",
        "80% (Lưới lọc thưa / Eggcrate Grille)": "80%（粗目メッシュ・エッグクレート）",
        "Kết Quả Đánh Giá Vận Tốc": "風速判定結果",
        "Kiểm tra Tiêu chuẩn Âm học NC": "NC音響騒音基準チェック",
        "Diện Tích Cổ (A": "ネック面積 (A",
        "Diện Tích Hiệu Dụng (A": "有効面積 (A",
        "Vận Tốc Gió Bề Mặt (V": "吹出面風速 (V",
        "Tỷ lệ Aspect Ratio cổ miệng gió:": "吹出口ネックのアスペクト比：",
        "CẢNH BÁO: ĐỘ ỒN CAO (HIGH NOISE ALERT)": "警告：騒音レベル過大 (HIGH NOISE ALERT)",
        "Lưu Lượng (m³/h)": "風量 (m³/h)",
        "Lưu Lượng (l/s)": "風量 (L/s)",
        "Vận Tốc TK (m/s)": "設計風速 (m/s)",
        "Kích Thước W x H (mm)": "寸法 W × H (mm)",
        "Vận Tốc Thực (m/s)": "実風速 (m/s)",
        "Tổn Thất Ma Sát (Pa/m)": "摩擦損失 (Pa/m)",
        "Ước tính nhanh": "簡易試算",
        "Tính Tải Lạnh Sơ Bộ": "概算冷房負荷計算",
        "Ước tính tải sensible, latent và công suất lạnh gợi ý từ diện tích, người, chiếu sáng, thiết bị và gió tươi.": "床面積、在室人数、照明、機器、外気量から顕熱・潜熱負荷および推奨冷房能力を概算します。",
        "Loại không gian": "室用途",
        "Văn phòng": "オフィス",
        "Nhà ở": "住宅",
        "Phòng học": "教室",
        "Cửa hàng": "店舗・物販",
        "Nhà hàng": "飲食店",
        "Diện tích (m²)": "床面積 (m²)",
        "Số người": "在室人数",
        "Vỏ + nắng (W/m²)": "外皮・日射 (W/m²)",
        "Đèn (W/m²)": "照明 (W/m²)",
        "Thiết bị (W/m²)": "OA・電気機器 (W/m²)",
        "Gió tươi (L/s/người)": "外気量 (L/s/人)",
        "Trong phòng (°C)": "室温 (°C)",
        "RH trong phòng (%)": "室内相対湿度 (%)",
        "Ngoài trời (°C)": "外気温 (°C)",
        "RH ngoài trời (%)": "外気相対湿度 (%)",
        "Tải sensible": "顕熱負荷",
        "Tải latent": "潜熱負荷",
        "TỔNG TẢI LẠNH": "合計冷房負荷",
        "Tổng tải lạnh": "合計冷房負荷",
        "CÔNG SUẤT GỢI Ý (+10%)": "推奨機器容量 (+10%)",
        "Công suất gợi ý (+10%)": "推奨機器容量 (+10%)",
        "Các thành phần tải": "負荷内訳",
        "Vỏ + bức xạ:": "外皮・日射輻射：",
        "Đèn:": "照明負荷：",
        "Thiết bị:": "機器負荷：",
        "Người:": "人体負荷：",
        "Gió tươi sensible:": "外気顕熱負荷：",
        "Gió tươi latent:": "外気潜熱負荷：",
        "Đây là ước tính sơ bộ theo tải nền W/m², tải người và chênh lệch nhiệt ẩm của gió tươi; không thay cho HAP/ASHRAE chi tiết theo từng phòng, hướng nắng, kết cấu và thời điểm cực đại.": "本計算は床面積あたりの原単位、人体負荷、外気温湿度差に基づく簡易試算です。方位・構造体・日射熱取得を考慮した詳細なHAP/ASHRAE解析の代わりにはなりません。",
        "TIỆN ÍCH HVAC": "HVAC 便利ツール",
        "Quy đổi nhanh": "クイック換算",
        "Bảng Quy Đổi Đơn Vị HVAC": "HVAC 単位換算表",
        "Chọn đại lượng, nhập giá trị và xem các đơn vị tương đương. Có hỗ trợ quy đổi W sang W/m² theo diện tích phòng.": "物理量を選択して数値を入力すると、各単位へ換算されます。部屋面積に応じたWからW/m²への換算にも対応。",
        "Đại lượng cần quy đổi": "換算する物理量",
        "Công suất / tải lạnh": "動力・冷房能力",
        "Mật độ tải theo diện tích": "面積あたり熱負荷密度",
        "Lưu lượng gió": "風量",
        "Vận tốc gió": "風速",
        "Áp suất": "圧力",
        "Chiều dài / kích thước": "長さ・寸法",
        "Diện tích": "面積",
        "Nhiệt độ": "温度",
        "Giá trị": "数値",
        "Đơn vị đầu vào": "入力単位",
        "Diện tích dùng để tính W/m²": "W/m²計算用の床面積",
        "Diện tích để tính tổng tải": "総負荷計算用の床面積",
        "Cách dùng:": "使用方法：",
        "nhập số, chọn đơn vị đầu vào; kết quả sẽ tự cập nhật khi bạn đổi thông tin.": "数値を入力し、単位を選択します。入力内容に応じて結果が自動更新されます。",
        "Kết quả quy đổi": "換算結果",
        "Đơn vị": "単位",
        "Giá trị tương đương": "換算値",
        "Nhập một giá trị hợp lệ để xem kết quả.": "有効な数値を入力してください。",
        "HP cơ là mã lực cơ học (1 HP = 745,7 W). HP lạnh tham khảo bên dưới dùng quy ước gần đúng 9.000 BTU/h cho mỗi HP; cấp HP thực tế tùy hãng nên hãy đối chiếu BTU/h hoặc thông số nhà sản xuất.": "機械馬力 (1 HP = 745.7 W)。冷凍空調用のHP目安は約9,000 BTU/h/HPを適用しています。メーカーごとの定格能力表も併せてご確認ください。",
        "CFM là cubic feet per minute (ft³/phút); kết quả dựa trên quy đổi thể tích chuẩn.": "CFM（ft³/min、毎分立方フィート）は標準体積換算に基づきます。",
        "Quy đổi áp suất theo cột nước chuẩn; 1 mmH₂O = 9,80665 Pa.": "水柱圧力換算：1 mmH₂O = 9.80665 Pa。",
        "Hữu ích khi đổi kích thước ống gió, miệng gió và khoảng cách thi công.": "ダクト寸法、吹出口サイズ、施工クリアランスの換算に便利です。",
        "Nhiệt độ dùng công thức chuyển đổi có độ lệch: °F = °C × 9/5 + 32.": "温度換算式：°F = °C × 9/5 + 32。",
        "Giới hạn vận tốc khí tại các vị trí tuyến ống và miệng gió để khống chế độ ồn theo tiêu chuẩn TCVN 5687:2024 & ASHRAE.": "TCVN 5687:2024およびASHRAE基準に基づく、ダクトおよび吹出口の騒音防止推奨風速。",
        "So Sánh Vận Tốc Thiết Kế Tối Đa Cho Các Công Trình (m/s)": "建物用途別 最大設計風速比較 (m/s)",
        "🏢 Khu Văn Phòng & Căn Hộ (NC 30-35)": "🏢 事務所・集合住宅 (NC 30-35)",
        "🎭 Trung Tâm Thương Mại & Rạp Phim (NC 25-30)": "🎭 商業施設・劇場・映画館 (NC 25-30)",
        "🏭 Nhà Xưởng Công Nghiệp (NC 45-50)": "🏭 工場・産業施設 (NC 45-50)",
        "Đường Cong Ma Sát Theo Vận Tốc (Pa/m)": "風速別ダクト摩擦損失曲線 (Pa/m)",
        "Khi vận tốc tăng lên gấp đôi, tổn thất ma sát tăng theo cấp số nhân (khoảng 3.5 đến 4 lần).": "風速が2倍になると、摩擦損失は約3.5〜4倍に急増します。",
        "Phạt Ma Sát Tăng Thêm Theo Aspect Ratio (W/H)": "アスペクト比 (W/H) による追加摩擦抵抗ペナルティ",
        "Ống gió quá dẹt (W/H > 4:1) làm tăng diện tích tiếp xúc thành ống, gia tăng tổn thất ma sát phụ lên đến 35%.": "過度に偏平なダクト (W/H > 4:1) は管壁接触面積が増え、追加摩擦損失が最大35%増加します。",
        "Đánh giá độ ồn gió lọt qua nan chớp miệng cấp và miệng hồi theo tiêu chuẩn đường cong NC.": "NC騒音基準曲線に基づき、給気口および還気口の通過音を評価。",
        "Quy Tắc Khống Chế Âm Học Cho Miệng Gió": "吹出口の音響設計ガイドライン",
        "Đạt tiêu chuẩn yên tĩnh cao (NC-25 đến NC-30), thích hợp cho phòng ngủ, phòng thu âm, bệnh viện.": "極めて高い静粛性 (NC-25〜30) を達成。寝室、放送スタジオ、病室に適しています。",
        "Đạt tiêu chuẩn văn phòng cao cấp (NC-35), cân bằng tốt giữa kích thước miệng gió và độ ồn background.": "一般オフィス基準 (NC-35) に合致。吹出口サイズと背景雑音のバランスが良好です。",
        "Phát ra tiếng rít xói tai (NC > 42). Bắt buộc phải tăng chiều rộng W hoặc chiều cao H của cổ miệng gió.": "耳障りな風切り音が発生 (NC > 42)。ネック幅Wまたは高さHの拡大が必要です。",
        "Tham khảo trực quan": "写真リファレンス",
        "Một số kiểu ống gió và cửa phân phối không khí thường gặp trong hệ thống HVAC.": "HVACシステムで一般的に使用されるダクトおよび吹出口の種類。",
        "ỐNG GIÓ": "ダクト部材",
        "Ống gió tròn xoắn": "スパイラル丸ダクト",
        "Dạng tròn, ghép mí xoắn; thường dùng cho tuyến gió lộ thiên và nhánh phân phối.": "螺旋状シームを持つ円形ダクト。露出配管や個別分岐系統によく使用されます。",
        "HỆ THỐNG": "系統配管",
        "Hệ thống ống gió công nghiệp": "産業用ダクト系統",
        "Minh họa các tuyến ống và đoạn nối trong một hệ thống thông gió.": "換気設備における幹線ダクトと継手配置の例。",
        "CÁCH NHIỆT": "保温・断熱",
        "Ống gió bọc cách nhiệt": "保温ダクト",
        "Lớp cách nhiệt giúp hạn chế thất thoát nhiệt và ngưng tụ trên bề mặt ống.": "断熱材により熱損失を防ぎ、ダクト表面の結露を防止します。",
        "MIỆNG GIÓ": "吹出口・グリル",
        "Miệng gió âm trần": "天井散流器 (ディフューザー)",
        "Kiểu cửa gió lắp phẳng trên trần, phù hợp không gian điều hòa trong nhà.": "天井面にフラットに納まる給気口。一般的な室内空調に広く採用されます。",
        "KHE TUYẾN TÍNH": "ライン型吹出口",
        "Miệng gió khe tuyến tính": "ラインスリット ディフューザー",
        "Dạng khe dài tạo luồng khí phân bố dọc theo mép trần hoặc khu vực cần cấp gió.": "細長いスリット形状で、窓際ペリメーターや天井面に沿って均一に給気します。",
        "KHUẾCH TÁN": "丸型散流器",
        "Miệng gió khuếch tán tròn": "丸型天井ディフューザー",
        "Cửa khuếch tán dạng tròn, phân phối không khí theo nhiều hướng từ trần.": "全周方向へ均等に気流を放射する円形吹出口。",
        "Ảnh minh họa lấy từ Wikimedia Commons; bấm tên tác giả để xem thông tin và giấy phép của từng ảnh.": "画像はWikimedia Commonsからの引用です。著作権者名をクリックして詳細を確認できます。",
        "Các bước chuẩn hóa từ tính tải nhiệt đến chọn quạt và cân bằng áp suất tĩnh.": "熱負荷計算から機器選定、静圧計算までの標準化された5ステップ設計手順。",
        "Tính Lưu Lượng Q": "風量 Q の算定",
        "Xác định tổng lưu lượng gió cấp/hồi dựa trên tải lạnh và bội số trao đổi khí (ACH).": "冷房負荷と必要換気回数 (ACH) から総給気・還気風量を算出します。",
        "Tra bảng chọn vận tốc gió phù hợp với công năng phòng và giới hạn độ ồn NC.": "室用途とNC騒音基準に合致する推奨風速を早見表から選定します。",
        "Áp dụng công thức Equal Friction để tìm D": "等摩擦法により相当円形直径 D を算出",
        "và quy đổi tiết diện W x H dẹt.": "し、矩形寸法 W × H に換算します。",
        "Tính diện tích thoát gió hiệu dụng A": "吹出口の有効開口面積 A の算定",
        "Tính Áp Suất Tĩnh ESP": "機外静圧 ESP の計算",
        "Cộng dồn tổn thất ma sát đường ống + trở lực cút co, van gió, lọc bụi để chọn quạt.": "ダクト直管抵抗に継手、風量調節ダンパー、フィルター損失を加算してファンを選定。",
        "Tuân thủ nghiêm ngặt Quy chuẩn TCVN 5687:2024, ASHRAE Fundamentals & SMACNA Duct Construction Standards": "TCVN 5687:2024、ASHRAE Fundamentals、およびSMACNAダクト施工基準に準拠",
        "Công suất / tải lạnh · Kết quả tương đương": "動力・冷房能力 · 換算結果",
        "Các hệ số theo loại phòng là giá trị khởi tạo để ước tính; hãy thay bằng số liệu thực tế nếu có.": "室用途別の係数は初期目安値です。プロジェクト固有の設計条件がある場合は変更してください。",
        "Các đơn vị mật độ tải được quy đổi theo diện tích; phần tải tổng W/kW bên dưới kết quả được tính bằng mật độ tải × diện tích đã nhập.": "負荷密度は入力面積に基づき換算されます。合計熱量W/kWは負荷密度×床面積で計算されます。",
        "1 ft/min = 0,00508 m/s.": "1 ft/min = 0.00508 m/s。",
        "1 ft² = 0,09290304 m².": "1 ft² = 0.09290304 m²。",
        "Chưa có giá trị": "未入力",
        "Đang phát": "再生中",
        "Đang tạm dừng": "一時停止中",
        "Bước": "ステップ",
        "Tính V": "風速 V を計算",
        "Tính V Miệng Gió": "吹出口風速を計算",
        "Tính W x H & D": "W × H と D を計算",
        "Mối Quan Hệ Vận Tốc Mặt V": "吹出面風速 V と",
        "& Độ Ồn NC": "NC 騒音評価値",
        "V ≤ 2.0 m/s:": "V ≤ 2.0 m/s:",
        "= 2.0 - 2.5 m/s:": "= 2.0 - 2.5 m/s:",
        "> 3.0 m/s:": "> 3.0 m/s:",
        "Cẩm Nang HVAC & Thông Gió": "HVAC 空調・換気ハンドブック",
        "Lưu Lượng Quy Đổi": "換算風量",
        "Đường Kính D": "管径 D",
        "Mối quan hệ giữa đường kính ống gió (D": "ダクト直径 (D",
        "), vận tốc dòng chảy và tổn thất áp suất ma sát đơn vị (ΔP/L).": "）、気流速度、および単位長さあたりの摩擦損失 (ΔP/L) の相関関係。",
        "Tiết Diện Yêu Cầu (A)": "必要断面積 (A)",
        "≤ 2.0 m/s:": "≤ 2.0 m/s:",
        "và kiểm tra V": "および風速Vの確認",
        "© 2026 HVAC & MEP Engineering Design System. All rights reserved.": "© 2026 HVAC & MEP Engineering Design System. All rights reserved.",
        "Cẩm Nang & Công Cụ Tính Kích Thước Ống Gió - Miệng Gió HVAC Realtime": "HVAC ダクト・吹出口 リアルタイム設計計算ツール",
        "Mật độ tải theo diện tích · Kết quả tương đương": "熱負荷密度 · 換算結果",
        "Lưu lượng gió · Kết quả tương đương": "風量 · 換算結果",
        "Vận tốc gió · Kết quả tương đương": "風速 · 換算結果",
        "Áp suất · Kết quả tương đương": "圧力 · 換算結果",
        "Chiều dài / kích thước · Kết quả tương đương": "長さ・寸法 · 換算結果",
        "Diện tích · Kết quả tương đương": "面積 · 換算結果",
        "Nhiệt độ · Kết quả tương đương": "温度 · 換算結果",
        "Sử Dụng Bộ Tính Ống Gió & Miệng Gió Realtime": "リアルタイム ダクト・吹出口計算ツールを使用",
        "Ma Trận Vận Tốc Tiêu Chuẩn": "標準設計風速マトリクス",
        "Mô Hình 3D Cụm AHU · VCD · Miệng Gió": "3D AHU・VCDダンパ・吹出口モデル",
        "Mô Hình 3D HVAC CAD": "3D 空調 CAD モデル",
        "VẬN TỐC AN TOÀN (NC-30 ≤ NC-35)": "安全風速 (NC-30 ≤ NC-35)",
        "NGUY CƠ ỒN NHẸ (NC-38 > NC-35)": "軽度の騒音リスク (NC-38 > NC-35)",
        "Chạm hoặc bấm bất kỳ đâu để bắt đầu phát": "任意の場所をクリック・タップして再生を開始",
        "Đang tải bài hát từ YouTube…": "YouTubeから楽曲を読み込み中…",
        "Đang tải trình phát YouTube…": "YouTubeプレーヤーを準備中…",
        "Không thể phát âm thanh trên trình duyệt này": "お使いのブラウザでは音声を再生できません",
        "Link chưa đúng; hãy dán link video hoặc Shorts từ YouTube": "リンクが無効です。YouTube動画またはShortsのリンクを貼り付けてください。",
        "Mở bài này trên YouTube": "YouTubeでこの曲を開く",
        "Mở website HTTPS để phát": "HTTPSサイトを開いて再生",
        "Mở YouTube, sao chép link bài hát rồi dán vào ô bên trên": "YouTubeを開いて曲のリンクをコピーし、上の入力欄に貼り付けてください",
        "SoundCloud đang tải; nếu chưa phát, bấm nút phát trong khung bên trên": "SoundCloud読み込み中…再生されない場合は上のプレーヤーの再生ボタンを押してください。",
        "SoundCloud không phát được bài này; thử bấm nút phát trong khung bên trên": "この曲は再生できませんでした。上のプレーヤーで直接再生ボタンを押してみてください。",
        "Video đã bị xóa hoặc đặt ở chế độ riêng tư": "動画が削除されたか、非公開に設定されています",
        "Video này không cho phép phát nhúng; thử một link YouTube khác": "この動画は埋め込み再生が許可されていません。別のリンクをお試しください。",
        "YouTube không nhận được địa chỉ nguồn; mở trang qua GitHub Pages để phát": "動画ソースのURLを確認できません。GitHub Pages経由で開いてください。",
        "YouTube không phát được video này; thử một link khác": "動画を再生できませんでした。別のリンクをお試しください。",
        "YouTube chặn phát khi mở file HTML trực tiếp. Tải bản này lên GitHub Pages rồi mở trang bằng địa chỉ https.": "HTMLを直接開くとYouTube再生が制限されます。GitHub Pagesに公開してHTTPSでご利用ください。",
        "Đã tắt": "オフ",
        "Đang chờ quyền phát âm thanh": "音声再生の許可を待機中",
        "Chọn âm thanh nền": "BGMを選択",
        "Cẩm Nang và Bộ Tính HVAC. Bấm khi lửa cháy để tưới nước dập lửa; bấm lại để nhóm lửa.": "HVAC計算ツール。炎のアニメーションをクリックすると消火し、再度クリックすると再点灯します。",
        "Chào Mừng Bạn Đã Đến Với Cẩm Nang Bộ Tính Kích Thước Miệng Gió, Ống Gió": "ダクト・吹出口設計計算ガイドへようこそ",
        "Cụm ống gió và phụ kiện trong hệ thống HVAC": "HVACシステムのダクト配管および継手類",
        "Đường ống gió có lớp cách nhiệt": "保温材で施工された空調ダクト",
        "Lắp đặt miệng gió khe tuyến tính trong trần": "天井内に設置されたラインスリットディフューザー",
        "Miệng gió điều hòa lắp trên trần": "天井埋込型空調吹出口",
        "Miệng gió khuếch tán tròn gắn trên trần": "天井設置型丸型ディフューザー",
        "Ống gió tròn xoắn bằng tôn mạ kẽm": "亜鉛めっき鋼板スパイラルダクト",
        "Phát Ông Trời Làm Tội Anh Chưa trên SoundCloud": "SoundCloudで曲を再生",
        "Trình phát nhạc YouTube": "YouTube音楽プレーヤー",
        "Nhấn để dập lửa": "クリックして消火",
        "Đang tưới nước…": "散水中…",
        "Nhấn để nhóm lại lửa": "クリックして再点火",
        "Đang nhóm lửa…": "点火中…",
        "Xoay ảnh hệ thống ống gió công nghiệp một vòng": "産業用ダクトの画像を回転",
        "Xoay ảnh miệng gió âm trần một vòng": "天井散流器の画像を回転",
        "Xoay ảnh miệng gió khe tuyến tính một vòng": "ライン型吹出口の画像を回転",
        "Xoay ảnh miệng gió khuếch tán tròn một vòng": "丸型ディフューザーの画像を回転",
        "Xoay ảnh ống gió bọc cách nhiệt một vòng": "保温ダクトの画像を回転",
        "Xoay ảnh ống gió tròn xoắn một vòng": "スパイラルダクトの画像を回転",
        "Chọn ngôn ngữ": "言語を選択",
        "Ảnh:": "画像：",
        "Chọn V": "風速を選択",
        "Tính Kích Thước Ống Gió (Duct Sizer)": "ダクト寸法計算 (Duct Sizer)",
        "Tính Kích Thước Miệng Gió (Grille Sizer)": "吹出口寸法計算 (Grille Sizer)",
        "Bảng Tra Kích Thước & Vận Tốc Tổng Hợp": "ダクト寸法・風速 総合一覧表",
        "Thông Số Đầu Vào Ống Gió": "ダクト設計入力条件",
        "Thông Số Đầu Vào Miệng Gió": "吹出口入力条件",
        "Điều kiện và hệ số tham khảo": "設計条件および参考係数",
        "Tính tải lạnh": "冷房負荷計算",
        "Ống chính: 5.0 - 6.5 m/s | Ống nhánh: 3.5 - 4.5 m/s | Miệng cấp/hồi: 1.5 - 2.5 m/s. Đảm bảo môi trường làm việc và nghỉ ngơi yên tĩnh.": "主ダクト: 5.0〜6.5 m/s | 枝ダクト: 3.5〜4.5 m/s | 給還気口: 1.5〜2.5 m/s。静粛な執務・居住環境を確保します。",
        "Ống chính: 6.0 - 7.5 m/s | Ống nhánh: 4.0 - 5.0 m/s | Miệng cấp: 2.0 - 2.8 m/s. Khống chế tiếng rít không ảnh hưởng đến trải nghiệm âm thanh.": "主ダクト: 6.0〜7.5 m/s | 枝ダクト: 4.0〜5.0 m/s | 給気口: 2.0〜2.8 m/s。気流騒音を抑え、音響環境を保護します。",
        "Ống chính: 8.0 - 12.0 m/s | Ống nhánh: 6.0 - 8.0 m/s | Miệng cấp: 3.5 - 5.0 m/s. Ưu tiên tối ưu tiết diện và chi phí vật tư tôn.": "主ダクト: 8.0〜12.0 m/s | 枝ダクト: 6.0〜8.0 m/s | 給気口: 3.5〜5.0 m/s。ダクト断面と板金施工コストの最適化を優先。",
        "Chọn đơn vị gió": "風量単位を選択",
        "Bấm vào ảnh để xoay một vòng": "画像をクリックすると360度回転します",
        "Rê chuột nghiêng 3D · Bấm ảnh để quét Holo 3D": "マウスホバーで3D傾斜 · クリックでホロスキャン",
        "Xem ảnh lớn (HD)": "高画質 (HD) 画像を表示",
        "Tính diện tích thoát gió hiệu dụng A<sub>eff</sub> và kiểm tra V<sub>face</sub> ≤ 2.5 m/s.": "有効開口面積 Aeff を計算し、面風速 Vface ≤ 2.5 m/s を確認します。",
        "HP lạnh tham khảo (~9.000 BTU/h/HP)": "冷房馬力目安 (~9,000 BTU/h/HP)",
        "Mật độ tải theo diện tích (W/m²)": "熱負荷密度 (W/m²)",
        "Mật độ tải theo diện tích (kW/m²)": "熱負荷密度 (kW/m²)",
        "Tổng tải theo diện tích đã nhập (W)": "入力面積に対する総負荷 (W)",
        "Tổng tải theo diện tích đã nhập (kW)": "入力面積に対する総負荷 (kW)",
        "Quy đổi theo diện tích": "面積に応じた換算",
        "Nhập diện tích lớn hơn 0 m²": "0 m²より大きい面積を入力してください",
        "TR (tấn lạnh)": "US-RT (米冷凍トン)",
        "HP cơ": "機械馬力 (HP)",
        "in.w.g. (inch cột nước)": "in.w.g. (インチ水柱)",
        "Bảng Tra Kích Thước Ống Gió Chuẩn Hóa Theo Lưu Lượng (ASHRAE Equal Friction)": "風量別標準ダクト寸法早見表 (ASHRAE等摩擦法)",
        "Cẩm Nang & Bộ Tính HVAC | Ống Gió · Miệng Gió · Tải Lạnh": "HVAC設計ガイド＆計算ツール | ダクト・吹出口・冷房負荷",
        "Ống Nước Lạnh": "冷水配管",
        "PCCC Hút Khói": "排煙・防火",
        "Lịch Sử Tính Toán": "計算履歴",
        "Xuất PDF": "PDF 出力",
        "Xuất Excel": "Excel 出力",
        "Lưu kết quả này": "この結果を保存",
        "Lưu kết quả Ống Gió": "ダクト結果を保存",
        "Lưu kết quả Miệng Gió": "吹出口結果を保存",
        "Lưu kết quả Tải Lạnh": "冷房負荷結果を保存",
        "Lưu kết quả Ống Nước Lạnh": "冷水配管結果を保存",
        "Lưu kết quả PCCC": "防排煙結果を保存",
        "Đã lưu!": "保存しました！",
        "Xuất / lưu theo tab đang mở": "表示中タブのデータを出力・保存",
        "Tính đường kính ống, vận tốc và tổn thất áp suất cho hệ Chiller theo Darcy-Weisbach & Colebrook-White.": "Darcy-Weisbach式およびColebrook-White式に基づき、チラー冷水配管の管径、流速、圧力損失を計算します。",
        "Thông Số Đầu Vào Ống Nước Lạnh": "冷水配管入力条件",
        "Chênh Lệch Nhiệt Độ (ΔT):": "往還温度差 (ΔT):",
        "Chiller 7/12°C (5°C)": "標準チラー 7/12°C (ΔT = 5°C)",
        "Low-flow (8°C)": "大温度差・小流量 (ΔT = 8°C)",
        "Vật Liệu Ống (độ nhám ε):": "配管材質（管内面粗さ ε）:",
        "Thép đen SCH 40 (ε = 0.046 mm)": "配管用炭素鋼管 SGP/SCH 40 (ε = 0.046 mm)",
        "Thép mạ kẽm (ε = 0.15 mm)": "白ガス管・亜鉛めっき鋼管 (ε = 0.15 mm)",
        "Đồng (ε = 0.0015 mm)": "銅管 (ε = 0.0015 mm)",
        "Kết Quả Chọn Ống": "配管選定結果",
        "Dãy DN SCH 40 · nước 7°C": "SCH 40 呼称径 (DN) 系列 · 冷水 7°C",
        "Dãy đường kính trong dùng SCH 40; vật liệu chỉ thay đổi độ nhám ε khi tính ma sát. Tính chất nước lấy tại 7°C.": "内径はSCH 40系列を基準とします。配管材質の変更は摩擦計算用の粗さεに反映されます。水の物性値は7°C基準です。",
        "Thép SCH 40 · nước 7°C": "SCH 40 鋼管 · 水温 7°C",
        "Lưu Lượng": "水流量",
        "Đường Kính Tính Toán": "計算必要内径",
        "Đường Kính Danh Nghĩa Chọn:": "選定呼び径 (A/DN):",
        "Tổn Thất Ma Sát:": "摩擦圧力損失 (比摩阻):",
        "Số Reynolds (Re):": "レイノルズ数 (Re):",
        "Chế Độ Chảy:": "流動状態:",
        "Tầng (Laminar)": "層流 (Laminar)",
        "Chuyển tiếp": "遷移域 (Transitional)",
        "Rối (Turbulent)": "乱流 (Turbulent)",
        "So sánh các cỡ ống lân cận": "隣接サイズとの比較",
        "ĐẠT TIÊU CHUẨN": "基準適合 (STANDARD MET)",
        "VẬN TỐC QUÁ CAO": "流速過大 (VELOCITY TOO HIGH)",
        "VẬN TỐC QUÁ THẤP": "流速過小 (VELOCITY TOO LOW)",
        "TỔN THẤT MA SÁT CAO": "圧力損失過大 (HIGH FRICTION DROP)",
        "VẬN TỐC VÀ TỔN THẤT ĐẠT KHUYẾN NGHỊ": "流速・圧損ともに推奨範囲内",
        "🌡️ Thông Số Nước 7°C": "🌡️ 7°C 冷水物性値",
        "📏 Vận Tốc Tham Khảo": "📏 推奨流速基準",
        "Ống nhánh/FCU: 0.8 - 1.5 m/s · Ống đứng & chính: 1.2 - 2.5 m/s · Phòng máy: đến 3.0 m/s.": "FCU枝管: 0.8〜1.5 m/s · 立管・主幹管: 1.2〜2.5 m/s · 機械室: 最大3.0 m/s。",
        "⚡ Tổn Thất Tham Khảo": "⚡ 推奨比摩阻",
        "Tính nhanh lưu lượng hút khói tầng hầm, hành lang và tăng áp cầu thang (giá trị sơ bộ để làm đồ án / ước lượng).": "地下駐車場排煙、共用廊下排煙、避難階段加圧給気風量の簡易算定（基本計画・概算用）。",
        "Hút Khói Tầng Hầm": "地下駐車場排煙",
        "Hút Khói Hành Lang": "廊下排煙",
        "Tăng Áp Cầu Thang": "階段室加圧給気",
        "Thông Số Tầng Hầm": "地下室設計条件",
        "Diện tích sàn (m²):": "床面積 (m²):",
        "Chiều cao thông thủy (m):": "有効天井高 (m):",
        "Phương pháp tính:": "計算方式:",
        "6 lần thay đổi không khí/giờ (ACH)": "換気回数 6回/時 (6 ACH)",
        "10 lần thay đổi không khí/giờ (ACH)": "換気回数 10回/時 (10 ACH)",
        "15 lần thay đổi không khí/giờ (ACH)": "換気回数 15回/時 (15 ACH)",
        "Theo diện tích: 1 m³/phút trên mỗi m² sàn": "床面積基準: 1 m³/min·m²",
        "Số khoang cháy / khu vực hút khói:": "防煙区画数 / 排煙ゾーン数:",
        "Tỷ lệ gió bù so với gió hút (%):": "排煙に対する補給給気比率 (%):",
        "Kết Quả Hút Khói Tầng Hầm": "地下排煙計算結果",
        "Thể tích tầng hầm": "地下空間容積",
        "Tổng lưu lượng hút khói": "総排煙風量",
        "Lưu lượng mỗi khu vực": "各区画排煙風量",
        "Lưu lượng gió bù": "補給給気風量",
        "Đổi sang m³/s:": "m³/s 換算:",
        "Các hệ số ACH và tỷ lệ gió bù chỉ mang tính tham khảo; số liệu cuối cùng phải theo QCVN 06, TCVN 5687 và thẩm duyệt PCCC của dự án.": "換気回数ACHおよび補給給気比率は目安値です。最終値は消防法規および所轄官公庁の指導に従ってください。",
        "Thông Số Hành Lang": "廊下排煙条件",
        "Chiều dài (m):": "長さ (m):",
        "Chiều rộng (m):": "幅 (m):",
        "Chiều cao (m):": "高さ (m):",
        "Số miệng hút:": "排煙口の個数:",
        "Vận tốc tối đa qua miệng hút (m/s):": "排煙口最大許容吸込風速 (m/s):",
        "Kết Quả Hút Khói Hành Lang": "廊下排煙計算結果",
        "Thể tích hành lang": "廊下容積",
        "Lưu lượng mỗi miệng hút": "排煙口1個あたりの風量",
        "Diện tích miệng hút tối thiểu": "必要最小排煙口有効面積",
        "Diện tích miệng hút = Q ÷ vận tốc cho phép. Lưu ý: giá trị mang tính tham khảo, cần đối chiếu yêu cầu thẩm duyệt PCCC thực tế.": "排煙口面積 = 風量Q ÷ 許容風速。参考値ですので、消防同意の基準と照合してください。",
        "Thông Số Tăng Áp Cầu Thang": "階段加圧給気条件",
        "Số tầng phục vụ:": "サービス階数:",
        "Cao mỗi tầng (m):": "各階階高 (m):",
        "Chênh áp thiết kế (Pa):": "設計差圧 (Pa):",
        "Số cửa mở đồng thời:": "同時開放扉数:",
        "Kích thước cửa W × H (m):": "扉寸法 W × H (m):",
        "Khe hở rò rỉ / cửa tầng (m²):": "閉鎖扉1箇所あたり隙間面積 (m²):",
        "Vận tốc tối thiểu qua cửa mở (m/s):": "扉開放時最小通過風速 (m/s):",
        "Kết Quả Tăng Áp Cầu Thang": "階段加圧給気計算結果",
        "Lưu lượng qua cửa mở": "扉開放時通過風量",
        "Lưu lượng rò rỉ (cửa đóng)": "閉鎖扉隙間漏洩風量",
        "Lưu lượng quạt đề xuất (+15%)": "推奨給気ファン風量 (+15%余裕)",
        "Chiều cao buồng thang": "階段室全高",
        "ĐÃ TÍNH": "計算完了 (CALCULATED)",
        "CHÊNH ÁP NGOÀI KHOẢNG THAM KHẢO": "差圧が推奨範囲外です",
        "CHÊNH ÁP TRONG KHOẢNG THAM KHẢO": "差圧は推奨範囲内です",
        "Lưu tự động sau mỗi thay đổi · Tối đa 20 bản ghi / mục · Lưu trong máy, không gửi server": "入力変更時に自動保存 · 各カテゴリ最大20件 · ブラウザ内にローカル保存（外部送信なし）",
        "🗑 Xóa tab này": "🗑 この履歴を消去",
        "📏 Ống Gió": "📏 ダクト",
        "🪟 Miệng Gió": "🪟 吹出口",
        "❄️ Tải Lạnh": "❄️ 冷房負荷",
        "💧 Ống Nước Lạnh": "💧 冷水配管",
        "🔥 PCCC": "🔥 防排煙",
        "📂 Đang tải lịch sử…": "📂 履歴を読み込み中…",
        "TẢI SENSIBLE": "顕熱負荷",
        "TẢI LATENT": "潜熱負荷",
        "BẤM VÀO ẢNH ĐỂ XOAY MỘT VÒNG": "画像をクリックすると360度回転します",
        "THAM KHẢO TRỰC QUAN": "写真リファレンス",
        "Miệng Gió": "吹出口",
        "Khu vực bình luận cộng đồng": "コミュニティコメント欄",
        "Mở bảng emoji": "絵文字パネルを開く",
        "Chọn emoji": "絵文字を選択",
        "Chọn emoji để sao chép, sau đó dán vào bình luận.": "絵文字をクリックしてコピーし、コメント欄に貼り付けてください。",
        "Emoji": "絵文字",
        "Previous": "前へ",
        "Next": "次へ",
        "Close": "閉じる",
        "W (watt)": "W (ワット)",
        "kW (kilowatt)": "kW (キロワット)",
        "CFM (ft³/min)": "CFM (ft³/分)",
        "ft/min (fpm)": "ft/min (フィート/分)",
        "inch (in)": "インチ (in)",
        "feet (ft)": "フィート (ft)",
        "°C (Celsius)": "°C (摂氏)",
        "°F (Fahrenheit)": "°F (華氏)",
        "positve chill-hop": "ポジティブ・チルホップ",
        "Ông Trời Làm Tội Anh Chưa": "Ong Troi Lam Toi Anh Chua"
    };
    window.japaneseWords = japaneseWords;
    japaneseWords["L\u00EAn \u0111\u1EA7u trang"] = "\u30DA\u30FC\u30B8\u30C8\u30C3\u30D7\u3078";
    

    function norm(s) { return String(s).replace(/\s+/g, " ").trim(); }
    function translate(value, lang) {
        var n = norm(value), col = lang === "zh" ? 1 : (lang === "ja" ? 2 : 0);
        if (lang === "ja") {
            if (Object.prototype.hasOwnProperty.call(japaneseWords, n)) return value.replace(n, japaneseWords[n]);
            for (var japaneseKey in japaneseWords) {
                if (words[japaneseKey] && (words[japaneseKey][0] === n || words[japaneseKey][1] === n)) return value.replace(n, japaneseWords[japaneseKey]);
            }
        }
        if (Object.prototype.hasOwnProperty.call(words, n)) return value.replace(n, lang === "vi" ? n : (lang === "ja" ? (japaneseWords[n] || words[n][0]) : words[n][col]));
        for (var k in words) if (words[k][0] === n || words[k][1] === n || (japaneseWords[k] && japaneseWords[k] === n)) return value.replace(n, lang === "vi" ? k : (lang === "ja" ? (japaneseWords[k] || words[k][0]) : words[k][col]));
        var resultSuffix=" · Kết quả tương đương";
        if(lang!=="vi"&&n.endsWith(resultSuffix)){var category=n.slice(0,-resultSuffix.length);for(var title in words)if(title===category)return (lang === "ja" && japaneseWords[title] ? japaneseWords[title] : words[title][col]) + (lang === "zh" ? " \u00B7 \u6362\u7B97\u7ED3\u679C" : (lang === "ja" ? " \u00B7 \u63DB\u7B97\u7D50\u679C" : " \u00B7 Equivalent values"));}
        var playing=n.match(/^(?:Đang phát: |Now playing: |正在播放：|再生中：)(.+)$/);
        if(playing){var prefix=lang==="en"?"Now playing: ":lang==="zh"?"正在播放：":lang==="ja"?"再生中：":"Đang phát: ";return value.replace(n,prefix+translate(playing[1],lang));}
        if(lang==="vi")return value;
        var patterns = [
            [/^Tỷ lệ Aspect Ratio W\/H = (.+) nằm trong ngưỡng hoàn hảo \(≤ 3:1\)\. Tổn thất ma sát (.+) Pa\/m tối ưu cho cột áp quạt\.$/, ['Aspect ratio W/H = $1 is within the preferred range (≤ 3:1). Friction loss is $2 Pa/m.', '长宽比 W/H = $1，处于推荐范围（≤ 3:1）。摩擦损失为 $2 Pa/m。', 'アスペクト比 W/H = $1 は最適推奨範囲（≤ 3:1）内です。摩擦損失は $2 Pa/m でファン静圧に最適です。']],
            [/^CẢNH BÁO: ASPECT RATIO QUÁ CAO \((.+)\)$/,['WARNING: ASPECT RATIO TOO HIGH ($1)', '警告：长宽比过大（$1）', '警告：アスペクト比が過大です（$1）']],
            [/^VẬN TỐC THỰC TẾ CAO \((.+)\)$/,['HIGH ACTUAL AIR VELOCITY ($1)', '实际风速过高（$1）', '実風速が高めです（$1）']],
            [/^Tỷ lệ Aspect Ratio W\/H = (.+) nằm trong ngưỡng an toàn \(≤ 4:1\)\. Tổn thất ma sát (.+) Pa\/m tối ưu cho cột áp quạt\.$/,['Aspect ratio W/H = $1 is within the safe limit (≤ 4:1). Friction loss is $2 Pa/m.', '长宽比 W/H = $1，处于安全范围（≤ 4:1）。摩擦损失为 $2 Pa/m。', 'アスペクト比 W/H = $1 は安全基準範囲（≤ 4:1）内です。摩擦損失は $2 Pa/m でファン静圧に最適です。']],
            [/^Tỷ lệ W\/H vượt quá giới hạn 4:1! Ống quá dẹt làm tăng ma sát phụ và nguy cơ võng tôn\. Nên tăng chiều cao H khống chế\.$/,['W/H exceeds the 4:1 limit. An overly flat duct adds friction and may sag; increase available height H.', 'W/H 超过 4:1 限值。风管过扁会增加摩擦并可能下垂；请增加可用高度 H。', 'アスペクト比 W/H が 4:1 の上限を超えています！過度に偏平なダクトは摩擦損失の増加や鋼板たわみの原因となります。制限高さ H を大きくしてください。']],
            [/^Vận tốc vượt quá 8\.0 m\/s phù hợp cho đường ống chính công nghiệp\. Nếu dùng cho văn phòng sẽ gây tiếng ồn rung lắc ống\.$/,['Velocity above 8.0 m/s may suit industrial mains, but can cause office noise and duct vibration.', '风速超过 8.0 m/s 可能适用于工业主风管，但用于办公室会产生噪声和管道振动。', '風速が 8.0 m/s を超えており、工場等の主ダクト向きです。オフィスに適用すると気流騒音やダクト振動の原因となります。']],
            [/^Vận tốc gió bề mặt (.+) m\/s nằm trong ngưỡng tiêu chuẩn âm học\. Miệng gió vận hành êm ái, không tạo ra tiếng rít\.$/,['Grille face velocity of $1 m/s is within the acoustic limit; the grille should operate quietly without hiss.', '风口面风速为 $1 m/s，处于声学限值内，运行较安静且不易啸叫。', '吹出面風速 $1 m/s は音響基準範囲内です。風切り音もなく静粛に運転されます。']],
            [/^Vận tốc gió bề mặt (.+) m\/s hơi cao cho văn phòng yên tĩnh\. Nên tăng nhẹ kích thước cổ W x H\.$/,['Grille face velocity of $1 m/s is slightly high for a quiet office. Consider increasing neck size W × H.', '风口面风速为 $1 m/s，对安静办公室略高；建议适当增大颈部尺寸 W × H。', '吹出面風速 $1 m/s は静粛なオフィスにはやや高めです。ネック寸法 W × H を少し大きくすることを推奨します。']],
            [/^Vận tốc gió bề mặt (.+) m\/s vượt quá ngưỡng 2\.5 m\/s! Khí thổi qua nan chớp gây ra tiếng rít xói tai\. Cần mở rộng tiết diện cổ miệng gió\.$/,['Grille face velocity of $1 m/s exceeds 2.5 m/s. Air through the louvers may whistle; increase the grille neck area.', '风口面风速为 $1 m/s，超过 2.5 m/s 限值。气流可能产生啸叫；请扩大风口颈部面积。', '吹出面風速 $1 m/s が基準の 2.5 m/s を超えています！ルーバー通過時に耳障りな風切り音が発生するため、吹出口のネック断面積を広げてください。']],
            [/^Vận tốc gió bề mặt (.+) m\/s vượt quá ngưỡng 2\.5 m\/s tiêu chuẩn cho khu vực văn phòng! Khí thổi qua nan chớp gây ra tiếng rít xói tai\. Cần mở rộng tiết diện cổ miệng gió\.$/, ['Grille face velocity of $1 m/s exceeds the 2.5 m/s office limit. Air passing through the grille may whistle; increase the neck area.', '风口面风速为 $1 m/s，超过办公室 2.5 m/s 限值。气流可能产生啸叫；请扩大风口颈部面积。', '吹出面風速 $1 m/s がオフィス基準の 2.5 m/s を超えています！ルーバー通過時に耳障りな風切り音が発生するため、吹出口のネック断面積を広げてください。']],
            [/^V = (.+) m\/s vượt 3\.0 m\/s: dễ ồn và xói mòn\. Nên chọn DN lớn hơn\.$/, ['V = $1 m/s exceeds 3.0 m/s: risk of noise and pipe erosion. Select a larger DN size.', 'V = $1 m/s 超过 3.0 m/s：易产生噪声与冲蚀，建议选择更大公称管径 DN。', '流速 V = $1 m/s が 3.0 m/s を超えています：騒音および配管エロージョンの恐れがあります。より大きい呼び径 DN を選定してください。']],
            [/^V = (.+) m\/s dưới 0\.5 m\/s: dễ lắng cặn, khó xả khí\. Cân nhắc DN nhỏ hơn\.$/, ['V = $1 m/s is below 0.5 m/s: risk of sediment buildup and air trapping. Consider a smaller DN size.', 'V = $1 m/s 低于 0.5 m/s：易沉积杂质且不利于排气，建议考虑更小 DN。', '流速 V = $1 m/s が 0.5 m/s 未満です：スケール堆積やエア溜まりの恐れがあります。より小さい呼び径 DN をご検討ください。']],
            [/^ΔP = (.+) Pa\/m vượt khoảng tham khảo 100 - 400 Pa\/m\. Cân nhắc tăng DN để giảm cột áp bơm\.$/, ['ΔP = $1 Pa/m exceeds the 100–400 Pa/m reference range. Consider upsizing DN to reduce pump head.', 'ΔP = $1 Pa/m 超过 100–400 Pa/m 参考范围，建议增大 DN 以降低水泵扬程。', '摩擦損失 ΔP = $1 Pa/m が推奨範囲（100〜400 Pa/m）を超えています。ポンプ揚程を抑えるため呼び径 DN のサイズアップをご検討ください。']],
            [/^V = (.+) m\/s, ΔP = (.+) Pa\/m: nằm trong khoảng tham khảo cho ống nước lạnh\.$/, ['V = $1 m/s, ΔP = $2 Pa/m: within the recommended design range for chilled-water piping.', 'V = $1 m/s，ΔP = $2 Pa/m：处于冷冻水管推荐设计范围内。', '流速 V = $1 m/s、摩擦損失 ΔP = $2 Pa/m：冷水配管の推奨設計範囲内です。']],
            [/^ΔP = (.+) Pa\. Thường chọn khoảng 25 - 60 Pa: quá thấp khó giữ khói ngoài buồng thang, quá cao khó mở cửa thoát nạn \(cần van xả áp\)\.$/, ['ΔP = $1 Pa. Typical design range is 25–60 Pa: too low may fail to keep smoke out; too high makes egress doors hard to open (pressure relief damper required).', 'ΔP = $1 Pa。常规设计范围为 25–60 Pa：过低难以阻挡烟气侵入，过高会导致疏散门开启困难（需设泄压阀）。', '設計差圧 ΔP = $1 Pa。一般的な推奨範囲は 25〜60 Pa です（低すぎると遮煙効果が不足し、高すぎると避難扉の開放が困難になるため差圧ダンパーが必要です）。']],
            [/^ΔP = (.+) Pa nằm trong 25 - 60 Pa\. Quạt đề xuất ≈ (.+) m³\/h \((.+) m³\/s\)\.$/, ['ΔP = $1 Pa is within 25–60 Pa. Recommended supply fan ≈ $2 m³/h ($3 m³/s).', 'ΔP = $1 Pa 处于 25–60 Pa 范围内。建议送风机风量 ≈ $2 m³/h（$3 m³/s）。', '設計差圧 ΔP = $1 Pa は推奨範囲（25〜60 Pa）内です。推奨給気ファン風量 ≈ $2 m³/h（$3 m³/s）。']]
        ];
        for (var i=0;i<patterns.length;i++) { var m=n.match(patterns[i][0]); if(m) return value.replace(n,patterns[i][1][col].replace(/\$(\d+)/g,function(_,d){return m[Number(d)];})); }
        return value;
    }
    window.hvacTranslateText = translate;
    var viCheck = /[àáảãạăắằẳẵặâấầẩẫậèéẻẽẹêếềểễệìíỉĩịòóỏõọôốồổỗộơớờởỡợùúủũụưứừửữựỳýỷỹỵđ]/i;
    function translateNode(node, lang) {
        if (!node || !node.nodeValue || !node.parentElement || node.parentElement.closest("script,style,#languageSwitcher,[data-i18n-skip],.chart-container")) return;
        var parent = node.parentElement;
        var meaningfulTextNodes = Array.prototype.filter.call(parent.childNodes, function (child) {
            return child.nodeType === Node.TEXT_NODE && child.nodeValue.trim();
        });
        var hasIconSibling = !!parent.querySelector(':scope > .hvac-icon, :scope > * .hvac-icon');
        var iconOnlyElements = Array.prototype.every.call(parent.children, function (child) {
            return child.matches('.hvac-icon') || !!child.querySelector('.hvac-icon');
        });
        if (viCheck.test(node.nodeValue) && (
            parent.childNodes.length === 1 ||
            (hasIconSibling && meaningfulTextNodes.length === 1 && iconOnlyElements)
        )) parent.dataset.viText = node.nodeValue;
        var source = lang !== "vi" && node.parentElement.dataset.viText ? node.parentElement.dataset.viText : node.nodeValue;
        var next=translate(source,lang); if(next!==node.nodeValue) node.nodeValue=next;
    }
    function translatePage(lang) {
        var w=document.createTreeWalker(document.body,NodeFilter.SHOW_TEXT),n;
        while((n=w.nextNode())) translateNode(n,lang);
        document.querySelectorAll("body *").forEach(function(el){if(el.closest("#languageSwitcher"))return;["aria-label","title","placeholder","alt"].forEach(function(a){if(el.hasAttribute(a)){var v=el.getAttribute(a),t=translate(v,lang);if(t!==v)el.setAttribute(a,t);}});});
        document.title=translate(document.title,lang);
    }
    function specialTitles(lang) {
        var brand=document.getElementById("hvacBrandTitle"),section=document.getElementById("ductSizerSectionTitle");
        if(brand) {
            var b={
                vi:'<span class="jump-word hvac-title-word">Cẩm</span> <span class="jump-word hvac-title-word">Nang</span> <span class="jump-word hvac-title-word">&amp;</span> <span class="jump-word hvac-title-word">Bộ</span> <span class="jump-word hvac-title-word">Tính</span> <span class="jump-word hvac-title-word">HVAC</span>',
                en:'<span class="jump-word hvac-title-word">HVAC</span> <span class="jump-word hvac-title-word">Duct</span> <span class="jump-word hvac-title-word">&amp;</span> <span class="jump-word hvac-title-word">Grille</span> <span class="jump-word hvac-title-word">Sizing</span> <span class="jump-word hvac-title-word">Guide</span>',
                zh:'<span class="jump-word hvac-title-word">HVAC</span> <span class="jump-word hvac-title-word">风管</span> <span class="jump-word hvac-title-word">&amp;</span> <span class="jump-word hvac-title-word">风口</span> <span class="jump-word hvac-title-word">尺寸</span> <span class="jump-word hvac-title-word">指南</span>',
                ja:'<span class="jump-word hvac-title-word">HVAC</span> <span class="jump-word hvac-title-word">ダクト</span> <span class="jump-word hvac-title-word">&amp;</span> <span class="jump-word hvac-title-word">吹出口</span> <span class="jump-word hvac-title-word">設計</span> <span class="jump-word hvac-title-word">ガイド</span>'
            }; brand.innerHTML=b[lang];
        }
        if(section) {
            var h={
                vi:'<span>1.</span> <span class="jump-word">Bộ</span> <span class="jump-word">Tính</span> <span class="jump-word">Toán</span> <span class="jump-word">Ống</span> <span class="jump-word">Gió</span> <span class="jump-word">&amp;</span> <span class="jump-word">Miệng</span> <span class="jump-word">Gió</span> <span class="jump-word">Realtime</span>',
                en:'<span>1.</span> <span class="jump-word">HVAC</span> <span class="jump-word">Duct</span> <span class="jump-word">&amp; Grille Sizer</span>',
                zh:'<span>1.</span> <span class="jump-word">暖通</span> <span class="jump-word">风管</span> <span class="jump-word">与风口尺寸计算</span>',
                ja:'<span>1.</span> <span class="jump-word">HVAC</span> <span class="jump-word">ダクト・吹出口</span> <span class="jump-word">サイザー</span>'
            }; section.innerHTML=h[lang];
        }
        var headings={
            velocityMatrixSectionTitle:{
                vi:'<span>2.</span> <span class="jump-word">Ma</span> <span class="jump-word">Trận</span> <span class="jump-word">Vận</span> <span class="jump-word">Tốc</span> <span class="jump-word">Thiết</span> <span class="jump-word">Kế</span> <span class="jump-word">Khuyên</span> <span class="jump-word">Dùng</span>',
                en:'<span>2.</span> <span class="jump-word">Recommended</span> <span class="jump-word">Design Air</span> <span class="jump-word">Velocity</span> <span class="jump-word">Matrix</span>',
                zh:'<span>2.</span> <span class="jump-word">推荐</span> <span class="jump-word">设计风速</span> <span class="jump-word">矩阵</span>',
                ja:'<span>2.</span> <span class="jump-word">推奨</span> <span class="jump-word">設計風速</span> <span class="jump-word">一覧</span>'
            },
            frictionSectionTitle:{
                vi:'<span>3.</span> <span class="jump-word">Phân</span> <span class="jump-word">Tích</span> <span class="jump-word">Thủy</span> <span class="jump-word">Lực</span> <span class="jump-word">&amp;</span> <span class="jump-word">Tổn</span> <span class="jump-word">Thất</span> <span class="jump-word">Ma</span> <span class="jump-word">Sát</span>',
                en:'<span>3.</span> <span class="jump-word">Duct</span> <span class="jump-word">Hydraulics</span> <span class="jump-word">&amp;</span> <span class="jump-word">Friction Loss</span> <span class="jump-word">Analysis</span>',
                zh:'<span>3.</span> <span class="jump-word">风管</span> <span class="jump-word">水力</span> <span class="jump-word">&amp;</span> <span class="jump-word">摩擦损失</span> <span class="jump-word">分析</span>',
                ja:'<span>3.</span> <span class="jump-word">ダクト</span> <span class="jump-word">水力</span> <span class="jump-word">&amp;</span> <span class="jump-word">摩擦損失</span> <span class="jump-word">解析</span>'
            },
            acousticsSectionTitle:{
                vi:'<span>4.</span> <span class="jump-word">Âm</span> <span class="jump-word">Học</span> <span class="jump-word">Miệng</span> <span class="jump-word">Gió</span> <span class="jump-word">&amp;</span> <span class="jump-word">Độ</span> <span class="jump-word">Ồn</span> <span class="jump-word">NC</span>',
                en:'<span>4.</span> <span class="jump-word">Grille</span> <span class="jump-word">Acoustics</span> <span class="jump-word">&amp;</span> <span class="jump-word">NC Noise</span> <span class="jump-word">Rating</span>',
                zh:'<span>4.</span> <span class="jump-word">风口</span> <span class="jump-word">声学</span> <span class="jump-word">&amp;</span> <span class="jump-word">NC 噪声</span> <span class="jump-word">等级</span>',
                ja:'<span>4.</span> <span class="jump-word">吹出口</span> <span class="jump-word">音響</span> <span class="jump-word">&amp;</span> <span class="jump-word">NC騒音</span> <span class="jump-word">評価</span>'
            },
            sopSectionTitle:{
                vi:'<span>5.</span> <span class="jump-word">Quy</span> <span class="jump-word">Trình</span> <span class="jump-word">SOP</span> <span class="jump-word">5</span> <span class="jump-word">Bước</span> <span class="jump-word">Thiết</span> <span class="jump-word">Kế</span> <span class="jump-word">Ống</span> <span class="jump-word">Gió</span>',
                en:'<span>5.</span> <span class="jump-word">5-Step</span> <span class="jump-word">Duct</span> <span class="jump-word">Design</span> <span class="jump-word">Workflow</span> <span class="jump-word">(SOP)</span>',
                zh:'<span>5.</span> <span class="jump-word">风管设计</span> <span class="jump-word">五步</span> <span class="jump-word">流程</span> <span class="jump-word">(SOP)</span>',
                ja:'<span>5.</span> <span class="jump-word">ダクト設計</span> <span class="jump-word">5ステップ</span> <span class="jump-word">(SOP)</span>'
            },
            cwpSectionTitle:{
                vi:'<span>6.</span> <span class="jump-word">Bộ</span> <span class="jump-word">Tính</span> <span class="jump-word">Ống</span> <span class="jump-word">Nước</span> <span class="jump-word">Lạnh</span> <span class="jump-word">(Chilled Water Pipe Sizer)</span>',
                en:'<span>6.</span> <span class="jump-word">Chilled Water</span> <span class="jump-word">Pipe</span> <span class="jump-word">Sizer</span>',
                zh:'<span>6.</span> <span class="jump-word">冷冻水</span> <span class="jump-word">管径</span> <span class="jump-word">计算器</span>',
                ja:'<span>6.</span> <span class="jump-word">冷水配管</span> <span class="jump-word">サイザー</span>'
            },
            pcccSectionTitle:{
                vi:'<span>7.</span> <span class="jump-word">Thông</span> <span class="jump-word">Gió</span> <span class="jump-word">&amp;</span> <span class="jump-word">Hút</span> <span class="jump-word">Khói</span> <span class="jump-word">PCCC</span>',
                en:'<span>7.</span> <span class="jump-word">Fire</span> <span class="jump-word">Smoke Extraction</span> <span class="jump-word">&amp;</span> <span class="jump-word">Pressurization</span>',
                zh:'<span>7.</span> <span class="jump-word">消防</span> <span class="jump-word">防排烟</span> <span class="jump-word">&amp;</span> <span class="jump-word">正压送风</span>',
                ja:'<span>7.</span> <span class="jump-word">排煙</span> <span class="jump-word">・加圧給気</span>'
            }
        };
        Object.keys(headings).forEach(function(id){var el=document.getElementById(id);if(el)el.innerHTML=headings[id][lang]||headings[id].en;});
        var localizedHtml={
            designIntro:{vi:'Chương trình hỗ trợ thiết kế theo phương pháp Ma Sát Đồng Đều (Equal Friction Method), tính đường kính tương đương (D<sub>eq</sub>), vận tốc thực tế (V<sub>act</sub>), tổn thất ma sát (ΔP/L) và kiểm tra độ ồn âm học (NC Rating) theo chuẩn ASHRAE Fundamentals.',en:'A duct design aid using the Equal Friction Method to calculate equivalent diameter (D<sub>eq</sub>), actual velocity (V<sub>act</sub>), friction loss (ΔP/L), and acoustic noise rating (NC) in accordance with ASHRAE Fundamentals.',zh:'本工具采用等摩擦法计算当量直径（D<sub>eq</sub>）、实际风速（V<sub>act</sub>）和摩擦损失（ΔP/L），并依据 ASHRAE Fundamentals 检查噪声等级（NC）。',ja:'等摩擦法（Equal Friction Method）に基づき、相当円形直径（D<sub>eq</sub>）、実風速（V<sub>act</sub>）、単位摩擦損失（ΔP/L）を算出し、ASHRAE Fundamentals に準拠して NC 騒音評価値を検証する設計支援ツールです。'},
            frictionSectionDescription:{vi:'Mối quan hệ giữa đường kính ống gió (D<sub>eq</sub>), vận tốc dòng chảy và tổn thất áp suất ma sát đơn vị (ΔP/L).',en:'Relationship between duct diameter (D<sub>eq</sub>), airflow velocity, and friction pressure loss per unit length (ΔP/L).',zh:'风管直径（D<sub>eq</sub>）、气流速度与单位长度摩擦压降（ΔP/L）之间的关系。',ja:'ダクト相当直径（D<sub>eq</sub>）、気流速度、および単位長さあたりの摩擦圧力損失（ΔP/L）の相関関係。'},
            acousticsSectionDescription:{vi:'Đánh giá độ ồn gió lọt qua nan chớp miệng cấp và miệng hồi theo tiêu chuẩn đường cong NC.',en:'Assess noise from airflow through supply and return grilles using NC curves.',zh:'依据 NC 曲线评估气流通过送风口和回风口时产生的噪声。',ja:'NC 騒音基準曲線に基づき、給気口および還気口のルーバーを通過する気流騒音を評価します。'},
            acousticsChartTitle:{vi:'Mối Quan Hệ Vận Tốc Mặt V<sub>face</sub> &amp; Độ Ồn NC',en:'Face Velocity V<sub>face</sub> &amp; NC Noise Rating',zh:'面风速 V<sub>face</sub> 与 NC 噪声等级的关系',ja:'吹出面風速 V<sub>face</sub> と NC 騒音評価値の関係'},
            acousticsRuleQuiet:{vi:'<strong class="text-white block">V<sub>face</sub> ≤ 2.0 m/s:</strong> Đạt tiêu chuẩn yên tĩnh cao (NC-25 đến NC-30), thích hợp cho phòng ngủ, phòng thu âm, bệnh viện.',en:'<strong class="text-white block">V<sub>face</sub> ≤ 2.0 m/s:</strong> Quiet performance target (NC 25–30), suitable for bedrooms, recording studios and hospitals.',zh:'<strong class="text-white block">V<sub>face</sub> ≤ 2.0 m/s：</strong>适用于卧室、录音室和医院等安静空间（NC 25–30）。',ja:'<strong class="text-white block">V<sub>face</sub> ≤ 2.0 m/s：</strong> 極めて高い静粛性基準（NC-25〜NC-30）を達成。寝室、録音スタジオ、病室などに適しています。'},
            acousticsRuleOffice:{vi:'<strong class="text-white block">V<sub>face</sub> = 2.0 - 2.5 m/s:</strong> Đạt tiêu chuẩn văn phòng cao cấp (NC-35), cân bằng tốt giữa kích thước miệng gió và độ ồn background.',en:'<strong class="text-white block">V<sub>face</sub> = 2.0–2.5 m/s:</strong> Premium office target (NC 35), balancing grille size and background noise.',zh:'<strong class="text-white block">V<sub>face</sub> = 2.0–2.5 m/s：</strong>适用于高品质办公空间（NC 35），兼顾风口尺寸与背景噪声。',ja:'<strong class="text-white block">V<sub>face</sub> = 2.0 - 2.5 m/s：</strong> 高グレードなオフィス基準（NC-35）に適合。吹出口サイズと背景騒音のバランスが良好です。'},
            acousticsRuleHigh:{vi:'<strong class="text-white block">V<sub>face</sub> &gt; 3.0 m/s:</strong> Phát ra tiếng rít xói tai (NC &gt; 42). Bắt buộc phải tăng chiều rộng W hoặc chiều cao H của cổ miệng gió.',en:'<strong class="text-white block">V<sub>face</sub> &gt; 3.0 m/s:</strong> Risk of piercing hiss (NC &gt; 42). Increase grille neck width W or height H.',zh:'<strong class="text-white block">V<sub>face</sub> &gt; 3.0 m/s：</strong>可能产生刺耳啸叫（NC &gt; 42）；请增大风口颈部宽度 W 或高度 H。',ja:'<strong class="text-white block">V<sub>face</sub> &gt; 3.0 m/s：</strong> 耳障りな風切り音が発生します（NC &gt; 42）。吹出口ネックの幅 W または高さ H を拡大する必要があります。'},
            sopStep1Title:{vi:'Tính Lưu Lượng Q',en:'Calculate Airflow Q',zh:'计算风量 Q',ja:'風量 Q の算定'},
            sopStep1Description:{vi:'Xác định tổng lưu lượng gió cấp/hồi dựa trên tải lạnh và bội số trao đổi khí (ACH).',en:'Determine total supply and return airflow from the cooling load and air changes per hour (ACH).',zh:'根据冷负荷和换气次数（ACH）确定送风与回风总量。',ja:'冷房負荷および必要換気回数（ACH）に基づき、総給気・還気風量を決定します。'},
            sopStep2Title:{vi:'Chọn V<sub>design</sub>',en:'Select Design Velocity V<sub>design</sub>',zh:'选择设计风速 V<sub>design</sub>',ja:'設計風速 V<sub>design</sub> の選定'},
            sopStep2Description:{vi:'Tra bảng chọn vận tốc gió phù hợp với công năng phòng và giới hạn độ ồn NC.',en:'Use the tables to select an air velocity suited to the room use and NC noise limit.',zh:'查表选择适合房间用途且符合 NC 噪声限值的风速。',ja:'部屋の用途および許容騒音 NC 値に応じた適正設計風速を決定します。'},
            sopStep3Title:{vi:'Tính W x H &amp; D<sub>eq</sub>',en:'Size W × H &amp; Calculate D<sub>eq</sub>',zh:'计算 W × H 与 D<sub>eq</sub>',ja:'W × H 寸法と D<sub>eq</sub> の算出'},
            sopStep3Description:{vi:'Áp dụng công thức Equal Friction để tìm D<sub>eq</sub> và quy đổi tiết diện W x H dẹt.',en:'Apply the Equal Friction method to find D<sub>eq</sub> and size the rectangular duct (W × H).',zh:'使用等摩擦法计算当量直径 D<sub>eq</sub>，并确定矩形风管尺寸 W × H。',ja:'等摩擦法を適用して相当直径 D<sub>eq</sub> を求め、矩形ダクト断面 W × H に換算します。'},
            sopStep4Title:{vi:'Tính V<sub>face</sub> Miệng Gió',en:'Check Grille Face Velocity V<sub>face</sub>',zh:'检查风口面风速 V<sub>face</sub>',ja:'吹出口面風速 V<sub>face</sub> の確認'},
            sopStep4Description:{vi:'Tính diện tích thoát gió hiệu dụng A<sub>eff</sub> và kiểm tra V<sub>face</sub> ≤ 2.5 m/s.',en:'Calculate effective free area A<sub>eff</sub> and check that V<sub>face</sub> is ≤ 2.5 m/s.',zh:'计算有效通风面积 A<sub>eff</sub>，并确认 V<sub>face</sub> ≤ 2.5 m/s。',ja:'有効開口面積 A<sub>eff</sub> を算出し、面風速 V<sub>face</sub> ≤ 2.5 m/s であることを確認します。'},
            sopStep5Title:{vi:'Tính Áp Suất Tĩnh ESP',en:'Calculate External Static Pressure (ESP)',zh:'计算机外静压（ESP）',ja:'機外静圧 ESP の計算'},
            sopStep5Description:{vi:'Cộng dồn tổn thất ma sát đường ống + trở lực cút co, van gió, lọc bụi để chọn quạt.',en:'Add duct friction and fitting, damper and filter losses to select a fan.',zh:'汇总风管摩擦损失以及弯头、风阀和过滤器阻力，以选择风机。',ja:'直管ダクト摩擦損失に継手・ダンパー・フィルター等の局部抵抗を加算して送風機を選定します。'},
            cwpLoadLabel:{vi:'Công Suất Lạnh (Q<sub>load</sub>):',en:'Cooling Load (Q<sub>load</sub>):',zh:'冷负荷（Q<sub>load</sub>）：',ja:'冷房能力・熱負荷 (Q<sub>load</sub>)：'},
            cwpVelLabel:{vi:'Vận Tốc Thiết Kế Mục Tiêu (V<sub>design</sub>):',en:'Target Design Velocity (V<sub>design</sub>):',zh:'目标设计流速（V<sub>design</sub>）：',ja:'目標設計流速 (V<sub>design</sub>)：'},
            cwpActualVelLabel:{vi:'Vận Tốc Thực Tế (V<sub>act</sub>):',en:'Actual Water Velocity (V<sub>act</sub>):',zh:'实际流速（V<sub>act</sub>）：',ja:'実流速 (V<sub>act</sub>)：'},
            cwpNoteFriction:{vi:'Thường chọn ống trong khoảng 100 - 400 Pa/m (≈ 10 - 40 mmH<sub>2</sub>O/m), tùy tiêu chí của dự án.',en:'Pipes are typically sized for 100–400 Pa/m (≈ 10–40 mmH<sub>2</sub>O/m), depending on project criteria.',zh:'通常按 100–400 Pa/m（≈ 10–40 mmH<sub>2</sub>O/m）选管，具体视项目标准而定。',ja:'一般的にプロジェクト基準に応じ、100〜400 Pa/m（≈ 10〜40 mmH<sub>2</sub>O/m）の範囲で管径を選定します。'},
            stairFormulaNote:{vi:'Mô hình đơn giản: Q = Q<sub>cửa mở</sub> + Q<sub>rò rỉ</sub>, với Q<sub>rò rỉ</sub> = 0.827 · A<sub>leak</sub> · &radic;&Delta;P · n<sub>tầng</sub>. Chỉ dùng để ước lượng; cần kiểm tra lại theo EN 12101-6 / NFPA 92 và yêu cầu thẩm duyệt PCCC.',en:'Simplified model: Q = Q<sub>open door</sub> + Q<sub>leak</sub>, where Q<sub>leak</sub> = 0.827 · A<sub>leak</sub> · &radic;&Delta;P · n<sub>floors</sub>. Preliminary estimate only; verify against EN 12101-6 / NFPA 92 and local fire-code approval.',zh:'简化模型：Q = Q<sub>开门</sub> + Q<sub>漏风</sub>，其中 Q<sub>漏风</sub> = 0.827 · A<sub>leak</sub> · &radic;&Delta;P · n<sub>层数</sub>。仅供初步估算，须按 EN 12101-6 / NFPA 92 及当地消防规范复核。',ja:'簡易モデル：Q = Q<sub>開放扉</sub> + Q<sub>漏洩</sub>（ただし Q<sub>漏洩</sub> = 0.827 · A<sub>leak</sub> · &radic;&Delta;P · n<sub>階数</sub>）。概算用であり、EN 12101-6 / NFPA 92 および所轄消防の基準と照合してください。'}
        };
        Object.keys(localizedHtml).forEach(function(id){var el=document.getElementById(id);if(el)el.innerHTML=localizedHtml[id][lang]||localizedHtml[id].en;});
    }
    function updateCharts(lang) {
        if(!window.Chart||!Chart.getChart)return;
        var names={
            velocityMatrixChart:{en:["Office Main Duct","Office Branch Duct","Return Duct","Office Supply Grille","Industrial Max"],zh:["办公主风管","办公支管","回风管","办公送风口","工业厂房上限"],ja:["オフィス主管","オフィス枝管","還気ダクト","オフィス給気口","工場上限"]},
            aspectRatioPenaltyChart:{en:["1:1 (Square)","2:1 (Standard)","3:1 (Acceptable)","4:1 (Limit)","5:1 (Warning)"],zh:["1:1（正方形）","2:1（标准）","3:1（可接受）","4:1（限值）","5:1（警告）"],ja:["1:1 (正方形)","2:1 (標準)","3:1 (許容)","4:1 (限界)","5:1 (警告)"]},
            noiseVelocityChart:{en:["1.0 m/s (NC20)","1.5 m/s (NC25)","2.0 m/s (NC30)","2.5 m/s (NC35)","3.0 m/s (NC42)","3.5 m/s (NC48)"],zh:["1.0 m/s（NC20）","1.5 m/s（NC25）","2.0 m/s（NC30）","2.5 m/s（NC35）","3.0 m/s（NC42）","3.5 m/s（NC48）"],ja:["1.0 m/s (NC20)","1.5 m/s (NC25)","2.0 m/s (NC30)","2.5 m/s (NC35)","3.0 m/s (NC42)","3.5 m/s (NC48)"]}
        };
        var chartLang=lang;
        Object.keys(names).forEach(function(id){var c=Chart.getChart(document.getElementById(id));if(!c)return;if(lang==="vi"){if(id==="velocityMatrixChart")c.data.labels=["Ống Chính VP","Ống Nhánh VP","Ống Hồi Về","Miệng Cấp VP","Nhà Xưởng Max"].map(function(x){return wrapLabel(x,14);});if(id==="aspectRatioPenaltyChart")c.data.labels=["1:1 (Vuông)","2:1 (Chuẩn)","3:1 (Chấp nhận)","4:1 (Giới hạn)","5:1 (Cảnh báo)"].map(function(x){return wrapLabel(x,14);});}else c.data.labels=names[id][chartLang].map(function(x){return wrapLabel(x,14);});c.update("none");});
        var v=Chart.getChart(document.getElementById("velocityMatrixChart")),f=Chart.getChart(document.getElementById("frictionCurveChart")),n=Chart.getChart(document.getElementById("noiseVelocityChart"));
        if(v){v.data.datasets[0].label=lang==="vi"?"V\u1EADn t\u1ED1c max (m/s)":lang==="zh"?"\u6700\u5927\u98CE\u901F\uFF08m/s\uFF09":lang==="ja"?"最大風速 (m/s)":"Maximum velocity (m/s)";v.update("none");}
        if(f){f.data.datasets[0].label=lang==="vi"?"T\u1ED5n th\u1EA5t ma s\u00E1t \u00D8300 (Pa/m)":lang==="zh"?"\u00D8300 \u98CE\u7BA1\u6469\u64E6\u635F\u5931\uFF08Pa/m\uFF09":lang==="ja"?"Ø300ダクト摩擦損失 (Pa/m)":"\u00D8300 duct friction loss (Pa/m)";f.update("none");}
        if(n){n.data.datasets[0].label=lang==="vi"?"Ch\u1EC9 s\u1ED1 \u1ED3n NC":lang==="zh"?"NC \u566A\u58F0\u7B49\u7EA7":lang==="ja"?"NC騒音レベル":"NC noise rating";n.update("none");}
    }
    window.toggleLanguageMenu=function(e){if(e)e.stopPropagation();var m=document.getElementById("languageSwitcherMenu"),b=document.getElementById("languageSwitcherButton");if(!m||!b)return;var open=m.classList.contains("hidden");m.classList.toggle("hidden",!open);b.setAttribute("aria-expanded",String(open));};
    var langButtonMeta = {
        vi: { name: "Tiếng Việt", flag: '<svg class="language-flag" viewBox="0 0 24 16" aria-hidden="true"><rect width="24" height="16" fill="#DA251D"/><path d="m12 2.1 1.55 4.42 4.65.08-3.7 2.72 1.38 4.47L12 11.08l-3.88 2.71 1.38-4.47L5.8 6.6l4.65-.08L12 2.1Z" fill="#FFDE00"/></svg>' },
        en: { name: "English", flag: '<svg class="language-flag" viewBox="0 0 24 16" aria-hidden="true"><rect width="24" height="16" fill="#012169"/><path d="M0 0 24 16M24 0 0 16" stroke="#FFF" stroke-width="4"/><path d="M0 0 24 16M24 0 0 16" stroke="#C8102E" stroke-width="1.5"/><path d="M12 0v16M0 8h24" stroke="#FFF" stroke-width="5"/><path d="M12 0v16M0 8h24" stroke="#C8102E" stroke-width="2.5"/></svg>' },
        zh: { name: "中文", flag: '<svg class="language-flag" viewBox="0 0 24 16" aria-hidden="true"><rect width="24" height="16" fill="#DE2910"/><path d="m5 2 1.05 2.15 2.38.35-1.72 1.68.41 2.37L5 7.43 2.88 8.55l.4-2.37-1.72-1.68 2.38-.35L5 2Z" fill="#FFDE00"/><path d="m10.9 1.8.42.85.94.14-.68.66.16.94-.84-.44-.84.44.16-.94-.68-.66.94-.14.42-.85Zm2.9 2.2.4.84.94.14-.68.66.16.94-.82-.44-.84.44.16-.94-.68-.66.94-.14.42-.84Zm-.2 3.5.42.84.94.14-.68.66.16.94-.84-.44-.84.44.16-.94-.68-.66.94-.14.42-.84Zm-2.9 2.1.42.84.94.14-.68.66.16.94-.84-.44-.84.44.16-.94-.68-.66.94-.14.42-.84Z" fill="#FFDE00"/></svg>' }
    ,
        ja: { name: "\u65E5\u672C\u8A9E", flag: '<svg class="language-flag" viewBox="0 0 24 16" aria-hidden="true"><rect width="24" height="16" fill="#fff"/><circle cx="12" cy="8" r="4.7" fill="#BC002D"/></svg>' }
    };
    window.setHVACLanguage=function(lang) {
        if(!["vi","en","zh","ja"].includes(lang))return;
        activeLang=lang;document.documentElement.lang=lang==="zh"?"zh-CN":lang;translatePage(lang);specialTitles(lang);
        var meta=langButtonMeta[lang]||langButtonMeta.vi;
        var flagEl=document.getElementById("languageCurrentFlag"),lblEl=document.getElementById("languageCurrentLabel"),m=document.getElementById("languageSwitcherMenu"),b=document.getElementById("languageSwitcherButton");
        if(flagEl)flagEl.innerHTML=meta.flag;
        if(lblEl)lblEl.textContent=meta.name;
        if(b){var label=(lang==="vi"?"Ng\u00F4n ng\u1EEF: ":lang==="en"?"Language: ":lang==="zh"?"\u8BED\u8A00\uFF1A":"\u8A00\u8A9E: ")+meta.name;b.setAttribute("aria-label",label);b.title=label;b.setAttribute("aria-expanded","false");}
        if(m){m.classList.add("hidden");m.querySelectorAll("[data-lang-option]").forEach(function(opt){var active=opt.getAttribute("data-lang-option")===lang;opt.classList.toggle("is-active",active);opt.setAttribute("aria-current",active?"true":"false");});}
        try{localStorage.setItem("hvacPreferredLanguage",lang);}catch(e){}
        updateCharts(lang);
        if(window.updateHVACCommentsLanguage)window.updateHVACCommentsLanguage();
        if(window.calculateDuctMetrics)calculateDuctMetrics();if(window.calculateGrilleMetrics)calculateGrilleMetrics();if(window.updateHvacUnitOptions)updateHvacUnitOptions();if(window.hvacHapRefreshLang)hvacHapRefreshLang(lang);else if(window.calculateHapMiniLoad)calculateHapMiniLoad();
        if(window.calculateCwp)calculateCwp();if(window.recalculatePccc)recalculatePccc();if(window.hvacHistRefreshLang)hvacHistRefreshLang();
        requestAnimationFrame(function(){translatePage(lang);specialTitles(lang);});
    };
    document.addEventListener("click",function(e){var s=document.getElementById("languageSwitcher");if(s&&!s.contains(e.target)){var m=document.getElementById("languageSwitcherMenu"),b=document.getElementById("languageSwitcherButton");if(m)m.classList.add("hidden");if(b)b.setAttribute("aria-expanded","false");}});
    document.addEventListener("DOMContentLoaded",function(){
        var ob=new MutationObserver(function(records){records.forEach(function(r){if(r.type==="characterData")translateNode(r.target,activeLang);if(r.type==="childList")r.addedNodes.forEach(function(a){if(a.nodeType===Node.TEXT_NODE)translateNode(a,activeLang);else if(a.nodeType===Node.ELEMENT_NODE){var w=document.createTreeWalker(a,NodeFilter.SHOW_TEXT),t;while((t=w.nextNode()))translateNode(t,activeLang);}});});});
        ob.observe(document.body,{subtree:true,childList:true,characterData:true});
        var saved="vi";try{var s=localStorage.getItem("hvacPreferredLanguage");if(["vi","en","zh","ja"].includes(s))saved=s;}catch(e){}window.setHVACLanguage(saved);
    });
})();
</script>
<script id="hvacCommunityComments">
(function () {
    "use strict";
    var section = document.getElementById("communityComments");
    var mount = document.getElementById("hvacGiscusMount");
    var status = document.getElementById("communityCommentsStatus");
    var statusText = document.getElementById("communityCommentsStatusText");
    var loaded = false;
    // Giscus is configured for the public repository's General discussion category.
    var repo = "RULERB-HVAC/hvac.calculator.";
    var repoId = "R_kgDOVljA5w";
    var category = "General";
    var categoryId = "DIC_kwDOVljA584DKlRg";
    var missingConfig = false;
    var copy = {
        vi: { waiting: "Khung bình luận sẽ tải khi bạn kéo tới đây.", loading: "Đang kết nối bình luận cộng đồng...", unavailable: "Đang chờ hoàn tất cấu hình Giscus trên GitHub." },
        en: { waiting: "Comments will load when you scroll here.", loading: "Connecting to community comments...", unavailable: "Waiting for Giscus setup to finish on GitHub." },
        zh: { waiting: "滚动到此处时将加载评论。", loading: "正在连接社区评论……", unavailable: "正在等待完成 GitHub 上的 Giscus 配置。" },
        ja: { waiting: "スクロールするとコメント欄が読み込まれます。", loading: "コミュニティコメントに接続中...", unavailable: "GitHub上のGiscus設定完了を待機しています。" }
    };
    var emojiCopy = {
        vi: { hint: "Chọn emoji để sao chép, sau đó dán vào bình luận.", copied: "Đã sao chép {emoji} — nhấn vào ô bình luận rồi Ctrl+V.", failed: "Chưa sao chép được. Bạn có thể chọn emoji rồi sao chép thủ công." },
        en: { hint: "Choose an emoji to copy, then paste it into your comment.", copied: "Copied {emoji} — click the comment box and press Ctrl+V.", failed: "Couldn't copy it. You can select the emoji and copy it manually." },
        zh: { hint: "选择表情符号进行复制，然后粘贴到评论中。", copied: "已复制 {emoji} — 点击评论框并按 Ctrl+V。", failed: "复制失败。你可以手动选择并复制表情符号。" },
        ja: { hint: "絵文字をクリックしてコピーし、コメント欄に貼り付けてください。", copied: "{emoji} をコピーしました — コメント欄で Ctrl+V を押してください。", failed: "コピーできませんでした。手動で絵文字を選択してコピーしてください。" }
    };
    var lastCopiedEmoji = "";
    var emojiCopySucceeded = null;
    function language() { var l = document.documentElement.lang; return l === "en" ? "en" : l === "zh-CN" ? "zh" : l === "ja" ? "ja" : "vi"; }
    function setStatus(key) { var c = copy[language()] || copy.vi; if (statusText) statusText.textContent = c[key]; }
    function syncEmojiPickerLanguage() {
        var lang = language();
        var c = emojiCopy[lang] || emojiCopy.vi;
        var hint = document.getElementById("communityEmojiHint");
        var feedback = document.getElementById("communityEmojiFeedback");
        var toggle = document.getElementById("communityEmojiToggle");
        var btnLbl = document.getElementById("communityEmojiButtonLabel");
        var grid = document.getElementById("communityEmojiGrid");
        if (hint) hint.textContent = c.hint;
        if (feedback) feedback.textContent = emojiCopySucceeded === true ? c.copied.replace("{emoji}", lastCopiedEmoji) : emojiCopySucceeded === false ? c.failed : "";
        if (btnLbl) btnLbl.textContent = lang === "ja" ? "絵文字" : lang === "zh" ? "表情" : "Emoji";
        if (toggle) toggle.setAttribute("aria-label", lang === "en" ? "Open emoji picker" : lang === "zh" ? "打开表情选择器" : lang === "ja" ? "絵文字パネルを開く" : "Mở bảng emoji");
        if (grid) grid.setAttribute("aria-label", lang === "en" ? "Choose an emoji" : lang === "zh" ? "选择表情符号" : lang === "ja" ? "絵文字を選択" : "Chọn emoji");
    }
    window.toggleCommunityEmojiPicker = function (event) {
        if (event) event.stopPropagation();
        var panel = document.getElementById("communityEmojiPanel");
        var button = document.getElementById("communityEmojiToggle");
        if (!panel || !button) return;
        var open = panel.classList.contains("hidden");
        panel.classList.toggle("hidden", !open);
        button.setAttribute("aria-expanded", String(open));
    };
    window.copyCommunityEmoji = function (event) {
        if (event) event.stopPropagation();
        var emoji = event && event.currentTarget ? event.currentTarget.getAttribute("data-emoji") : "";
        if (!emoji) return;
        function finish(copied) { lastCopiedEmoji = copied ? emoji : ""; emojiCopySucceeded = copied; syncEmojiPickerLanguage(); }
        function fallbackCopy() {
            var field = document.createElement("textarea");
            field.value = emoji; field.setAttribute("readonly", "");
            field.style.position = "fixed"; field.style.opacity = "0"; field.style.pointerEvents = "none";
            document.body.appendChild(field); field.select();
            var ok = false; try { ok = document.execCommand("copy"); } catch (error) {}
            field.remove(); finish(ok);
        }
        try {
            if (navigator.clipboard && window.isSecureContext) navigator.clipboard.writeText(emoji).then(function () { finish(true); }).catch(fallbackCopy);
            else fallbackCopy();
        } catch (error) { fallbackCopy(); }
    };
    document.addEventListener("click", function (event) {
        var tools = document.getElementById("communityEmojiTools");
        var panel = document.getElementById("communityEmojiPanel");
        var button = document.getElementById("communityEmojiToggle");
        if (tools && panel && !tools.contains(event.target) && !panel.contains(event.target)) {
            panel.classList.add("hidden");
            if (button) button.setAttribute("aria-expanded", "false");
        }
    });
    function syncLanguage() {
        syncEmojiPickerLanguage();
        var frame = mount && mount.querySelector("iframe.giscus-frame");
        if (frame && frame.contentWindow) frame.contentWindow.postMessage({ giscus: { setConfig: { lang: language() === "zh" ? "zh-CN" : language() } } }, "https://giscus.app");
        setStatus(missingConfig ? "unavailable" : loaded ? "loading" : "waiting");
    }
    function loadComments() {
        if (loaded || !mount) return;
        if (!categoryId || categoryId.indexOf("__") === 0) { missingConfig = true; setStatus("unavailable"); return; }
        loaded = true;
        setStatus("loading");
        var s = document.createElement("script");
        s.src = "https://giscus.app/client.js";
        s.setAttribute("data-repo", repo);
        s.setAttribute("data-repo-id", repoId);
        s.setAttribute("data-category", category);
        s.setAttribute("data-category-id", categoryId);
        s.setAttribute("data-mapping", "pathname");
        s.setAttribute("data-strict", "0");
        s.setAttribute("data-reactions-enabled", "1");
        s.setAttribute("data-emit-metadata", "0");
        s.setAttribute("data-input-position", "top");
        s.setAttribute("data-theme", "dark_tritanopia");
        s.setAttribute("data-lang", language() === "zh" ? "zh-CN" : language());
        s.setAttribute("data-loading", "lazy");
        s.crossOrigin = "anonymous";
        s.async = true;
        mount.appendChild(s);
        var observer = new MutationObserver(function () {
            if (mount.querySelector("iframe.giscus-frame")) {
                if (status) status.classList.add("hidden");
                syncLanguage();
                observer.disconnect();
            }
        });
        observer.observe(mount, { childList: true, subtree: true });
        s.addEventListener("error", function () { loaded = false; missingConfig = true; setStatus("unavailable"); });
    }
    window.updateHVACCommentsLanguage = syncLanguage;
    if (section && "IntersectionObserver" in window) {
        var io = new IntersectionObserver(function (entries) { if (entries.some(function (e) { return e.isIntersecting; })) { loadComments(); io.disconnect(); } }, { rootMargin: "220px" });
        io.observe(section);
    } else loadComments();
    if ("MutationObserver" in window) new MutationObserver(syncLanguage).observe(document.documentElement, { attributes: true, attributeFilter: ["lang"] });
})();
</script>

<!-- ═══════════════════════════════════════════════════════════════════════
     PHẦN 5 — LOCAL STORAGE HISTORY  (Lịch sử tính toán)
     Lưu tối đa 20 bản ghi / tab; tự xóa cũ nhất khi đầy.
     Dữ liệu tồn tại trong localStorage của trình duyệt, không gửi server.
     ═══════════════════════════════════════════════════════════════════════ -->
<style>
/* ── History panel ── */
#hvacHistorySection { scroll-margin-top: 96px; }
.hvac-hist-panel {
    background: linear-gradient(160deg, rgba(14,23,42,0.93) 0%, rgba(10,17,32,0.91) 100%);
    border: 1px solid rgba(56,189,248,0.18);
    border-radius: 1.25rem;
    transition: border-color .3s;
}
.hvac-hist-panel:hover { border-color: rgba(56,189,248,0.4); }
.hvac-hist-row {
    display: grid;
    grid-template-columns: 1fr auto;
    align-items: start;
    gap: .75rem;
    padding: .85rem 1rem;
    border-bottom: 1px solid rgba(51,65,85,.55);
    transition: background .2s;
}
.hvac-hist-row:last-child { border-bottom: none; }
.hvac-hist-row:hover { background: rgba(56,189,248,.05); }
.hvac-hist-label { font-size: .78rem; font-weight: 700; color: #e2e8f0; }
.hvac-hist-meta  { font-size: .68rem; color: #94a3b8; margin-top: .2rem; }
.hvac-hist-result { font-size: .78rem; font-weight: 700; }
.hvac-hist-del {
    padding: .3rem .55rem; border-radius: .5rem;
    background: rgba(239,68,68,.12); border: 1px solid rgba(239,68,68,.3);
    color: #fca5a5; font-size: .7rem; cursor: pointer; transition: background .2s;
    white-space: nowrap;
}
.hvac-hist-del:hover { background: rgba(239,68,68,.28); }
.hvac-hist-restore {
    padding: .3rem .6rem; border-radius: .5rem;
    background: rgba(56,189,248,.12); border: 1px solid rgba(56,189,248,.3);
    color: #7dd3fc; font-size: .7rem; cursor: pointer; transition: background .2s;
    white-space: nowrap; margin-right: .35rem;
}
.hvac-hist-restore:hover { background: rgba(56,189,248,.28); }
.hvac-hist-empty { padding: 1.4rem 1rem; text-align: center; color: #64748b; font-size: .8rem; }
.hvac-save-btn {
    display: inline-flex; align-items: center; gap: .4rem;
    padding: .45rem 1rem; border-radius: .6rem; font-size: .75rem; font-weight: 700;
    background: rgba(56,189,248,.12); border: 1px solid rgba(56,189,248,.3);
    color: #7dd3fc; cursor: pointer; transition: all .2s; user-select: none;
}
.hvac-save-btn:hover { background: rgba(56,189,248,.24); border-color: rgba(56,189,248,.6); transform: translateY(-1px); }
.hvac-save-btn:active { transform: scale(.93); }
.hvac-hist-tabs { display: flex; gap: .5rem; flex-wrap: wrap; margin-bottom: .75rem; }
.hvac-hist-tab {
    padding: .35rem .9rem; border-radius: .6rem; font-size: .72rem; font-weight: 700;
    border: 1px solid rgba(100,116,139,.4); background: transparent;
    color: #94a3b8; cursor: pointer; transition: all .2s;
}
.hvac-hist-tab.active {
    background: rgba(56,189,248,.18); border-color: rgba(56,189,248,.55); color: #7dd3fc;
}
@keyframes hvacHistSlideIn { from { opacity:0; transform:translateY(6px); } to { opacity:1; transform:translateY(0); } }
.hvac-hist-row { animation: hvacHistSlideIn .22s ease both; }
</style>

<script>
/* ═══════════════════════════════════════════════════════════════
   HVAC History Manager — Local Storage v1 (i18n: vi / en / zh)
   ═══════════════════════════════════════════════════════════════ */
(function () {
    'use strict';

    var HIST_KEY    = 'hvacCalcHistoryV1';
    var MAX_RECORDS = 20;
    var _currentTab = 'duct';

    var ROOM_I18N = {
        office:      { vi: 'Văn phòng', en: 'Office',      zh: '办公室', ja: '事務室・オフィス' },
        residential: { vi: 'Nhà ở',     en: 'Residential', zh: '住宅',   ja: '住宅・マンション' },
        classroom:   { vi: 'Phòng học', en: 'Classroom',   zh: '教室',   ja: '教室' },
        retail:      { vi: 'Cửa hàng',  en: 'Retail shop', zh: '商店',   ja: '店舗・ロビー' },
        restaurant:  { vi: 'Nhà hàng',  en: 'Restaurant',  zh: '餐厅',   ja: 'レストラン・食堂' },
        meeting:     { vi: 'Phòng họp', en: 'Meeting room',zh: '会议室', ja: '会議室' },
        server:      { vi: 'Phòng Server', en: 'Server room', zh: '机房', ja: 'サーバールーム' }
    };

    function curLang() {
        var l = document.documentElement.lang || 'vi';
        return l === 'en' ? 'en' : (l.indexOf('zh') === 0 ? 'zh' : (l.indexOf('ja') === 0 ? 'ja' : 'vi'));
    }

    /* ── Helpers ── */
    var _memHistStore = {};
    function loadStore() {
        try {
            var raw = localStorage.getItem(HIST_KEY);
            return raw ? JSON.parse(raw) : _memHistStore;
        }
        catch (e) { return _memHistStore; }
    }
    function saveStore(store) {
        _memHistStore = store;
        try { localStorage.setItem(HIST_KEY, JSON.stringify(store)); } catch (e) {}
    }
    function uid() {
        return Date.now().toString(36) + Math.random().toString(36).slice(2, 6);
    }
    function fmtDate(ts) {
        var loc = window.hvacNumberLocale ? window.hvacNumberLocale() : 'vi-VN';
        var d = new Date(ts);
        return d.toLocaleDateString(loc) + ' ' + d.toLocaleTimeString(loc, { hour: '2-digit', minute: '2-digit' });
    }
    function safeGet(id) {
        var el = document.getElementById(id);
        return el ? el.value : '';
    }
    function escHtml(s) {
        return String(s == null ? '' : s).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;').replace(/"/g,'&quot;');
    }
    function dispFlowUnit(u) {
        return u === 'ls' ? 'L/s' : u === 'm3h' ? 'm³/h' : u === 'cfm' ? 'CFM' : (u || '');
    }

    /* ── Snapshot functions ── */
    function snapshotDuct() {
        var q   = safeGet('ductFlowVal');
        var u   = safeGet('ductFlowUnit');
        var v   = safeGet('ductVelocityVal');
        var h   = safeGet('ductHeightVal');
        var res = {
            size:     (document.getElementById('resDuctSize')      || {}).innerText || '',
            deq:      (document.getElementById('resDuctDeq')       || {}).innerText || '',
            vact:     (document.getElementById('resDuctActualVel') || {}).innerText || '',
            friction: (document.getElementById('resDuctFriction')  || {}).innerText || ''
        };
        return {
            id: uid(), ts: Date.now(), type: 'duct',
            label: 'Ống: Q=' + q + ' ' + u + ' V=' + v + ' m/s H=' + h + 'mm',
            inputs: { q: q, unit: u, v: v, h: h },
            results: res
        };
    }
    function snapshotGrille() {
        var q  = safeGet('grilleFlowVal');
        var u  = safeGet('grilleFlowUnit');
        var w  = safeGet('grilleWVal');
        var h  = safeGet('grilleHVal');
        var fa = safeGet('grilleFreeArea');
        var res = {
            vel:    (document.getElementById('resGrilleVel')      || {}).innerText || '',
            area:   (document.getElementById('resGrilleEffArea')  || {}).innerText || '',
            aspect: (document.getElementById('resGrilleAspect')   || {}).innerText || ''
        };
        return {
            id: uid(), ts: Date.now(), type: 'grille',
            label: 'Miệng: Q=' + q + ' ' + u + ' ' + w + '×' + h + 'mm FA=' + (parseFloat(fa)*100|0) + '%',
            inputs: { q: q, unit: u, w: w, h: h, fa: fa },
            results: res
        };
    }
    function snapshotHap() {
        var area   = safeGet('hapArea');
        var people = safeGet('hapPeople');
        var room   = safeGet('hapRoomType');
        var proj   = (typeof window.hapProGetHistoryState === 'function') ? window.hapProGetHistoryState() : null;
        var nRooms = proj && proj.rooms ? proj.rooms.length : 1;
        var totArea = proj && proj.rooms ? proj.rooms.reduce(function (s, r) { return s + (r.area || 0); }, 0) : parseFloat(area) || 0;
        var res = {
            total:    (document.getElementById('hapTotalValue')    || {}).textContent || '',
            capacity: (document.getElementById('hapCapacityValue') || {}).textContent || ''
        };
        return {
            id: uid(), ts: Date.now(), type: 'hap',
            label: 'HAP: ' + nRooms + ' phòng · ' + (Math.round(totArea * 10) / 10) + 'm²',
            inputs: { area: area, people: people, room: room, nRooms: nRooms, totalArea: Math.round(totArea * 10) / 10, projectState: proj },
            results: res
        };
    }

    /* ── Save a record ── */
    function saveRecord(record, clickedBtn) {
        var store = loadStore();
        var arr   = store[record.type] || [];
        arr.unshift(record);
        if (arr.length > MAX_RECORDS) arr = arr.slice(0, MAX_RECORDS);
        store[record.type] = arr;
        saveStore(store);
        renderHistory(_currentTab);
        flashSaveFeedback(record.type, clickedBtn);
        /* GA4 event */
        if (typeof gtag === 'function') {
            gtag('event', 'history_save', { event_category: 'calculator', event_label: record.type });
        }
    }

    function flashSingleBtn(btn) {
        if (!btn || btn.dataset.flashing === '1') return;
        btn.dataset.flashing = '1';
        var orig = btn.innerHTML;
        var lang = curLang();
        var msg = lang === "en" ? "Saved!" : lang === "zh" ? "\u5DF2\u4FDD\u5B58\uFF01" : lang === "ja" ? "保存しました！" : "\u0110\u00E3 l\u01B0u!";
        btn.innerHTML = '<span>✅</span> ' + msg;
        btn.style.borderColor = 'rgba(52,211,153,.7)';
        btn.style.color = '#6ee7b7';
        setTimeout(function () {
            btn.innerHTML = orig;
            btn.style.borderColor = '';
            btn.style.color = '';
            btn.dataset.flashing = '';
        }, 1600);
    }

    function flashSaveFeedback(type, clickedBtn) {
        var btnMap = { duct: 'hvacSaveDuctBtn', grille: 'hvacSaveGrilleBtn', hap: 'hvacSaveHapBtn', cwp: 'hvacSaveCwpBtn', pccc: 'hvacSavePcccBtn' };
        var panelBtn = document.getElementById(btnMap[type]);
        if (clickedBtn) flashSingleBtn(clickedBtn);
        if (panelBtn && panelBtn !== clickedBtn) flashSingleBtn(panelBtn);
    }

    /* ── Delete a record ── */
    function deleteRecord(type, id) {
        var store = loadStore();
        store[type] = (store[type] || []).filter(function (r) { return r.id !== id; });
        saveStore(store);
        renderHistory(_currentTab);
    }

    /* ── Clear all of a type ── */
    function clearType(type) {
        var store = loadStore();
        store[type] = [];
        saveStore(store);
        renderHistory(_currentTab);
    }

    /* ── Snapshot tổng quát cho Ống nước lạnh & PCCC ── */
    function readIds(ids) {
        var o = {};
        ids.forEach(function (id) { o[id] = safeGet(id); });
        return o;
    }
    function txtOf(id) { var e = document.getElementById(id); return e ? e.textContent.trim() : ''; }
    function snapshotCwp() {
        var inputs = readIds(['cwpLoadVal', 'cwpLoadUnit', 'cwpDeltaT', 'cwpVelocity', 'cwpMaterial']);
        return {
            id: uid(), ts: Date.now(), type: 'cwp',
            label: 'Ống nước: ' + inputs.cwpLoadVal + ' ' + inputs.cwpLoadUnit + ' ΔT=' + inputs.cwpDeltaT + '°C V=' + inputs.cwpVelocity + ' m/s',
            inputs: inputs,
            results: { main: txtOf('cwpResDN'), extra: 'V ' + txtOf('cwpResVact') + ' · ΔP ' + txtOf('cwpResFriction') }
        };
    }
    function activePcccTab() {
        var map = { basement: 'pcccBasementPanel', corridor: 'pcccCorridorPanel', stairwell: 'pcccStairwellPanel' };
        for (var k in map) { var p = document.getElementById(map[k]); if (p && !p.classList.contains('hidden')) return k; }
        return 'basement';
    }
    function snapshotPccc() {
        var tab = activePcccTab(), inputs, label, main, extra;
        if (tab === 'corridor') {
            inputs = readIds(['corrLength', 'corrWidth', 'corrHeight', 'corrVents', 'corrMethod', 'corrVentVel']);
            label = 'Hút khói hành lang: ' + inputs.corrLength + '×' + inputs.corrWidth + '×' + inputs.corrHeight + ' m';
            main = txtOf('corrResQ'); extra = 'Mỗi miệng ' + txtOf('corrResQPerVent');
        } else if (tab === 'stairwell') {
            inputs = readIds(['stairFloors', 'stairFloorH', 'stairDp', 'stairDoorsOpen', 'stairDoorW', 'stairDoorH', 'stairLeakArea', 'stairVMin']);
            label = 'Tăng áp thang: ' + inputs.stairFloors + ' tầng ΔP=' + inputs.stairDp + ' Pa';
            main = txtOf('stairResQ'); extra = 'Cửa mở ' + txtOf('stairResQDoor') + ' · Rò rỉ ' + txtOf('stairResQLeak');
        } else {
            inputs = readIds(['bsmArea', 'bsmHeight', 'bsmMethod', 'bsmZones', 'bsmMakeupPct']);
            label = 'Hút khói hầm: ' + inputs.bsmArea + ' m² × ' + inputs.bsmHeight + ' m';
            main = txtOf('bsmResQTotal'); extra = 'Gió bù ' + txtOf('bsmResQMakeup');
        }
        inputs._tab = tab;
        return { id: uid(), ts: Date.now(), type: 'pccc', label: label, inputs: inputs, results: { main: main, extra: extra } };
    }
    function restoreGeneric(record) {
        var inp = record.inputs || {};
        if (record.type === 'pccc' && typeof window.switchPcccTab === 'function') window.switchPcccTab(inp._tab || 'basement');
        Object.keys(inp).forEach(function (id) {
            if (id === '_tab') return;
            var el = document.getElementById(id);
            if (el) { el.value = inp[id]; el.dispatchEvent(new Event('input')); el.dispatchEvent(new Event('change')); }
        });
        var target = document.getElementById(record.type === 'cwp' ? 'ong-nuoc-lanh' : 'pccc-hut-khoi');
        if (target) target.scrollIntoView({ behavior: 'smooth' });
    }

    /* ── Restore inputs from record ── */
    function restoreRecord(record) {
        if (record.type === 'cwp' || record.type === 'pccc') { restoreGeneric(record); return; }
        if (record.type === 'duct') {
            var inp = record.inputs;
            var set = function(id, v) { var el = document.getElementById(id); if (el) { el.value = v; el.dispatchEvent(new Event('change')); } };
            set('ductFlowVal',    inp.q);
            set('ductFlowUnit',   inp.unit);
            set('ductVelocityVal', inp.v);
            set('ductHeightVal',  inp.h);
            if (typeof switchCalcTab === 'function') switchCalcTab('duct');
            document.getElementById('bo-tinh-toan') && document.getElementById('bo-tinh-toan').scrollIntoView({ behavior: 'smooth' });
            if (typeof calculateDuctMetrics === 'function') calculateDuctMetrics();
        } else if (record.type === 'grille') {
            var inp = record.inputs;
            var set = function(id, v) { var el = document.getElementById(id); if (el) { el.value = v; el.dispatchEvent(new Event('change')); } };
            set('grilleFlowVal',  inp.q);
            set('grilleFlowUnit', inp.unit);
            set('grilleWVal',     inp.w);
            set('grilleHVal',     inp.h);
            set('grilleFreeArea', inp.fa);
            if (typeof switchCalcTab === 'function') switchCalcTab('grille');
            document.getElementById('bo-tinh-toan') && document.getElementById('bo-tinh-toan').scrollIntoView({ behavior: 'smooth' });
            if (typeof calculateGrilleMetrics === 'function') calculateGrilleMetrics();
        } else if (record.type === 'hap') {
            var inp = record.inputs;
            var restored = false;
            if (inp.projectState && typeof window.hapProRestoreHistoryState === 'function') {
                restored = window.hapProRestoreHistoryState(inp.projectState);
            }
            if (!restored) {
                /* Bản ghi cũ (1 phòng): khôi phục các trường cơ bản */
                var set = function(id, v) { var el = document.getElementById(id); if (el) { el.value = v; el.dispatchEvent(new Event('input')); } };
                set('hapArea',   inp.area);
                set('hapPeople', inp.people);
                var rt = document.getElementById('hapRoomType');
                if (rt) { rt.value = inp.room; rt.dispatchEvent(new Event('change')); }
                if (typeof calculateHapMiniLoad === 'function') calculateHapMiniLoad();
            }
            if (typeof window.hapProSwitchTab === 'function') window.hapProSwitchTab('calc');
            document.getElementById('tinh-tai-lanh') && document.getElementById('tinh-tai-lanh').scrollIntoView({ behavior: 'smooth' });
        }
    }

    /* ── Format localized label & result per record ── */
    function formatRecordLabel(r, lang) {
        var inp = r.inputs || {};
        if (r.type === 'duct') {
            var du = dispFlowUnit(inp.unit);
            var dpfx = lang === "en" ? "Duct: " : lang === "zh" ? "\u98CE\u7BA1\uFF1A" : lang === "ja" ? "\u30C0\u30AF\u30C8: " : "\u1ED0ng gi\u00F3: ";
            return dpfx + 'Q=' + inp.q + ' ' + du + ' · V=' + inp.v + ' m/s · H=' + inp.h + ' mm';
        }
        if (r.type === 'grille') {
            var gu = dispFlowUnit(inp.unit);
            var fa = (parseFloat(inp.fa) * 100 | 0) + '%';
            var gpfx = lang === "en" ? "Grille: " : lang === "zh" ? "\u98CE\u53E3\uFF1A" : lang === "ja" ? "\u5439\u51FA\u53E3: " : "Mi\u1EC7ng gi\u00F3: ";
            return gpfx + 'Q=' + inp.q + ' ' + gu + ' · ' + inp.w + '×' + inp.h + ' mm · FA=' + fa;
        }
        if (r.type === 'hap') {
            if (inp.nRooms) {
                var rmWord = lang === "en" ? (inp.nRooms > 1 ? " rooms" : " room") : lang === "zh" ? " \u4E2A\u623F\u95F4" : lang === "ja" ? " \u90E8\u5C4B" : " ph\u00F2ng";
                return 'HAP: ' + inp.nRooms + rmWord + ' · ' + inp.totalArea + ' m²';
            }
            var rm = (ROOM_I18N[inp.room] && ROOM_I18N[inp.room][lang]) || inp.room || '';
            var occ = lang === "en" ? " occupants" : lang === "zh" ? " \u4EBA" : lang === "ja" ? " \u4EBA" : " ng\u01B0\u1EDDi";
            return 'HAP: ' + rm + ' · ' + inp.area + ' m² · ' + inp.people + occ;
        }
        if (r.type === 'cwp') {
            var cu = inp.cwpLoadUnit === 'BTU' ? 'BTU/h' : (inp.cwpLoadUnit || 'kW');
            var cpfx = lang === "en" ? "Chilled water: " : lang === "zh" ? "\u51B7\u51BB\u6C34\u7BA1\uFF1A" : lang === "ja" ? "\u51B7\u6C34\u914D\u7BA1: " : "\u1ED0ng n\u01B0\u1EDBc: ";
            return cpfx + inp.cwpLoadVal + ' ' + cu + ' · ΔT=' + inp.cwpDeltaT + '°C · V=' + inp.cwpVelocity + ' m/s';
        }
        if (r.type === 'pccc') {
            var tab = inp._tab || 'basement';
            if (tab === 'corridor') {
                var crp = lang === "en" ? "Corridor smoke exhaust: " : lang === "zh" ? "\u8D70\u9053\u6392\u70DF\uFF1A" : lang === "ja" ? "\u5171\u7528\u5E4A\u4E0B\u6392\u7159: " : "H\u00FAt kh\u00F3i h\u00E0nh lang: ";
                return crp + inp.corrLength + '×' + inp.corrWidth + '×' + inp.corrHeight + ' m';
            }
            if (tab === 'stairwell') {
                if (lang === 'en') return 'Stairwell pressurization: ' + inp.stairFloors + ' floors · ΔP=' + inp.stairDp + ' Pa';
                if (lang === 'zh') return '楼梯间加压：' + inp.stairFloors + ' 层 · ΔP=' + inp.stairDp + ' Pa';
                if (lang === 'ja') return '階段室加圧給気: ' + inp.stairFloors + ' 階 · ΔP=' + inp.stairDp + ' Pa';
                return 'Tăng áp thang: ' + inp.stairFloors + ' tầng · ΔP=' + inp.stairDp + ' Pa';
            }
            var bsp = lang === "en" ? "Basement smoke exhaust: " : lang === "zh" ? "\u5730\u4E0B\u5BA4\u6392\u70DF\uFF1A" : lang === "ja" ? "\u5730\u4E0B\u6392\u7159: " : "H\u00FAt kh\u00F3i h\u1EA7m: ";
            return bsp + inp.bsmArea + ' m² × ' + inp.bsmHeight + ' m';
        }
        return r.label || '';
    }

    function formatRecordResult(r, color, lang) {
        var res = r.results || {};
        if (r.type === 'duct')   return '<span class="' + color + '">' + escHtml(res.size) + '</span> · V<sub>act</sub> ' + escHtml(res.vact) + ' · ΔP ' + escHtml(res.friction);
        if (r.type === 'grille') return 'V<sub>face</sub> <span class="' + color + '">' + escHtml(res.vel) + '</span> · A<sub>eff</sub> ' + escHtml(res.area);
        if (r.type === 'hap') {
            var totLbl = lang === "en" ? "Total: " : lang === "zh" ? "\u603B\u8D1F\u8377\uFF1A" : lang === "ja" ? "\u5408\u8A08: " : "T\u1ED5ng: ";
            var capLbl = lang === "en" ? "Suggested: " : lang === "zh" ? "\u5EFA\u8BAE\uFF1A" : lang === "ja" ? "\u63A8\u5968: " : "G\u1EE3i \u00FD: ";
            return totLbl + '<span class="' + color + '">' + escHtml(res.total) + '</span> · ' + capLbl + escHtml(res.capacity);
        }
        if (r.type === 'cwp') return '<span class="' + color + '">' + escHtml(res.main) + '</span> · ' + escHtml(res.extra);
        if (r.type === 'pccc') {
            var ex = String(res.extra || '');
            if (lang === 'en') {
                ex = ex.replace(/^Mỗi miệng /, 'Per intake ').replace(/^Cửa mở /, 'Open door ').replace(/ · Rò rỉ /, ' · Leakage ').replace(/^Gió bù /, 'Make-up air ');
            } else if (lang === 'zh') {
                ex = ex.replace(/^Mỗi miệng /, '单口 ').replace(/^Cửa mở /, '开门 ').replace(/ · Rò rỉ /, ' · 漏风 ').replace(/^Gió bù /, '补风 ');
            } else if (lang === 'ja') {
                ex = ex.replace(/^Mỗi miệng /, '各排煙口 ').replace(/^Cửa mở /, '開放扉 ').replace(/ · Rò rỉ /, ' · 漏洩 ').replace(/^Gió bù /, '補給空気 ');
            }
            return '<span class="' + color + '">' + escHtml(res.main) + '</span> · ' + escHtml(ex);
        }
        return '';
    }

    /* ── Render history list ── */
    function renderHistory(tab) {
        _currentTab = tab || _currentTab || 'duct';
        var container = document.getElementById('hvacHistoryList');
        if (!container) return;
        var lang = curLang();

        /* update tab active state */
        document.querySelectorAll('.hvac-hist-tab').forEach(function (t) {
            t.classList.toggle('active', t.dataset.tab === _currentTab);
        });

        var store   = loadStore();
        var records = store[_currentTab] || [];
        var countEl = document.getElementById('hvacHistTotalCount');
        var total   = ['duct','grille','hap','cwp','pccc'].reduce(function (s, k) { return s + (store[k] || []).length; }, 0);
        if (countEl) countEl.textContent = total;

        /* clear btn */
        var clearBtn = document.getElementById('hvacHistClearBtn');
        if (clearBtn) clearBtn.style.display = records.length ? '' : 'none';

        if (!records.length) {
            var emptyHtml = lang === 'en' ? '📂 No history records for this tab yet.<br>Click <strong>💾 Save result</strong> in the calculator above.' : lang === 'zh' ? '📂 此分类暂无历史记录。<br>请点击上方计算器中的 <strong>💾 保存结果</strong>。' : lang === 'ja' ? '📂 このタブの計算履歴はまだありません。<br>上の計算ツールの<strong>「💾 結果を保存」</strong>をクリックして保存してください。' : '📂 Chưa có lịch sử cho mục này.<br>Bấm <strong>💾 Lưu kết quả</strong> trong bộ tính bên trên.';
            container.innerHTML = '<div class="hvac-hist-empty">' + emptyHtml + '</div>';
            return;
        }

        var labelMap   = { duct: 'text-sky-300', grille: 'text-sky-300', hap: 'text-sky-300', cwp: 'text-sky-300', pccc: 'text-sky-300' };
        var color      = labelMap[_currentTab] || 'text-slate-300';
        var restoreTxt = lang === "en" ? "\u21A9 Restore" : lang === "zh" ? "\u21A9 \u6062\u590D\u53C2\u6570" : lang === "ja" ? "\u21A9 \u8AAD\u8FBC" : "\u21A9 N\u1EA1p l\u1EA1i";
        var delTitle = lang === "en" ? "Delete" : lang === "zh" ? "\u5220\u9664" : lang === "ja" ? "\u524A\u9664" : "X\u00F3a";

        container.innerHTML = records.map(function (r, i) {
            return '<div class="hvac-hist-row" style="animation-delay:' + (i * 0.04) + 's">'
                + '<div>'
                +   '<div class="hvac-hist-label">' + escHtml(formatRecordLabel(r, lang)) + '</div>'
                +   '<div class="hvac-hist-meta">' + fmtDate(r.ts) + '</div>'
                +   '<div class="hvac-hist-result mt-1 text-xs text-slate-300">' + formatRecordResult(r, color, lang) + '</div>'
                + '</div>'
                + '<div class="flex flex-col gap-1.5 items-end">'
                +   '<button class="hvac-hist-restore" onclick="hvacHistRestore(\'' + r.type + '\',\'' + r.id + '\')">' + restoreTxt + '</button>'
                +   '<button class="hvac-hist-del" title="' + delTitle + '" onclick="hvacHistDelete(\'' + r.type + '\',\'' + r.id + '\')">🗑</button>'
                + '</div>'
                + '</div>';
        }).join('');
    }

    /* ── Public API ── */
    window.hvacHistSave = function (type, btn) {
        var snap = type === 'duct' ? snapshotDuct() : type === 'grille' ? snapshotGrille() : type === 'cwp' ? snapshotCwp() : type === 'pccc' ? snapshotPccc() : snapshotHap();
        saveRecord(snap, btn);
    };
    window.hvacHistDelete  = function (type, id)  { deleteRecord(type, id); };
    window.hvacHistRestore = function (type, id)  {
        var store = loadStore();
        var rec   = (store[type] || []).find(function (r) { return r.id === id; });
        if (rec) restoreRecord(rec);
    };
    window.hvacHistRender      = function (tab) { renderHistory(tab); };
    window.hvacHistRefreshLang = function ()    { renderHistory(_currentTab); };
    window.hvacHistClear       = function () {
        var lang = curLang();
        var names = {
            vi: { duct: 'Ống gió', grille: 'Miệng gió', hap: 'Tải lạnh', cwp: 'Ống nước lạnh', pccc: 'PCCC' },
            en: { duct: 'Ductwork', grille: 'Air Grille', hap: 'Cooling Load', cwp: 'Chilled Water Pipe', pccc: 'Fire & Smoke' },
            zh: { duct: '风管', grille: '风口', hap: '冷负荷', cwp: '冷冻水管', pccc: '防排烟' }, ja: { duct: '\u30C0\u30AF\u30C8', grille: '\u5439\u51FA\u53E3', hap: '\u51B7\u623F\u8CA0\u8377', cwp: '\u51B7\u6C34\u914D\u7BA1', pccc: '\u6392\u7159\u30FB\u9632\u707D' }
        };
        var n = (names[lang] || names.vi)[_currentTab] || _currentTab;
        var q = lang === "en" ? ("Clear all " + n + " history records?") : lang === "zh" ? ("\u786E\u5B9A\u6E05\u7A7A\u5168\u90E8\u201C" + n + "\u201D\u5386\u53F2\u8BB0\u5F55\u5417\uFF1F") : lang === "ja" ? ("\u300C" + n + "\u300D\u306E\u5168\u5C65\u6B74\u3092\u6D88\u53BB\u3057\u307E\u3059\u304B\uFF1F") : ("X\u00F3a to\u00E0n b\u1ED9 l\u1ECBch s\u1EED " + n + "?");
        if (confirm(q)) {
            clearType(_currentTab);
        }
    };

    /* ── Init after DOM ready ── */
    document.addEventListener('DOMContentLoaded', function () {
        renderHistory('duct');

        /* Tự lưu khi người dùng thay đổi inputs (debounced 2.5s) */
        var debouncers = {};
        function debounce(key, fn, ms) {
            clearTimeout(debouncers[key]);
            debouncers[key] = setTimeout(fn, ms || 2500);
        }

        ['ductFlowVal','ductFlowUnit','ductVelocityVal','ductHeightVal'].forEach(function (id) {
            var el = document.getElementById(id);
            if (el) el.addEventListener('change', function () {
                debounce('duct', function () {
                    /* Chỉ auto-save nếu có kết quả hợp lệ */
                    var size = (document.getElementById('resDuctSize') || {}).innerText || '';
                    if (size && size.indexOf('NaN') === -1) saveRecord(snapshotDuct());
                }, 3000);
            });
        });

        ['grilleFlowVal','grilleFlowUnit','grilleWVal','grilleHVal','grilleFreeArea'].forEach(function (id) {
            var el = document.getElementById(id);
            if (el) el.addEventListener('change', function () {
                debounce('grille', function () {
                    var vel = (document.getElementById('resGrilleVel') || {}).innerText || '';
                    if (vel && vel.indexOf('NaN') === -1) saveRecord(snapshotGrille());
                }, 3000);
            });
        });
    });
})();
</script>
<style>
/* ── PCCC tabs (cùng giao diện .tab-btn, nhưng tách class để không bị switchCalcTab reset) ── */
.pccc-tab-btn { position: relative; overflow: hidden; transition: all 0.25s cubic-bezier(0.34, 1.56, 0.64, 1); background-color: rgba(15,23,42,.9); color: #cbd5e1; border: 1px solid #1e293b; }
.pccc-tab-btn:hover { transform: translateY(-2px); color: #fff; }
.pccc-tab-btn:active { transform: scale(0.93); }
.pccc-tab-btn.active { background-color: #0284C7; color: #FFFFFF; border-color: #38BDF8; box-shadow: 0 0 20px rgba(2, 132, 199, 0.6); transform: scale(1.02); }
/* ── Nút xuất báo cáo ── */
.hvac-export-btn { display: inline-flex; align-items: center; gap: .4rem; padding: .45rem 1rem; border-radius: .6rem; font-size: .75rem; font-weight: 700; cursor: pointer; transition: all .2s; user-select: none; border: 1px solid; }
.hvac-export-btn:disabled { opacity: .6; cursor: wait; }
.hvac-export-pdf { background: rgba(239,68,68,.12); border-color: rgba(239,68,68,.35); color: #fca5a5; }
.hvac-export-pdf:hover { background: rgba(239,68,68,.25); border-color: rgba(239,68,68,.65); }
.hvac-export-xlsx { background: rgba(52,211,153,.12); border-color: rgba(52,211,153,.35); color: #6ee7b7; }
.hvac-export-xlsx:hover { background: rgba(52,211,153,.25); border-color: rgba(52,211,153,.65); }
</style>

<!-- ═══════════════ PHẦN 2 — ỐNG NƯỚC LẠNH (Chilled Water Pipe Sizer) ═══════════════ -->
<script>
(function () {
    'use strict';
    /* Thép SCH 40: DN → đường kính trong (mm) */
    var DN_TABLE = [
        { dn: 15, id: 15.8 }, { dn: 20, id: 20.9 }, { dn: 25, id: 26.6 }, { dn: 32, id: 35.1 },
        { dn: 40, id: 40.9 }, { dn: 50, id: 52.5 }, { dn: 65, id: 62.7 }, { dn: 80, id: 77.9 },
        { dn: 100, id: 102.3 }, { dn: 125, id: 128.2 }, { dn: 150, id: 154.1 }, { dn: 200, id: 202.7 },
        { dn: 250, id: 254.5 }, { dn: 300, id: 303.2 }
    ];
    var RHO = 999.8, CP = 4.187, MU = 1.404e-3; /* nước ~7°C */

    function num(id, def) {
        var el = document.getElementById(id);
        var v = el ? parseFloat(el.value) : NaN;
        return isFinite(v) ? v : def;
    }
    function setText(id, t) { var e = document.getElementById(id); if (e) e.textContent = t; }

    /* Hệ số ma sát Darcy: dùng chung hàm hvacDarcyFrictionFactor (laminar 64/Re + Swamee-Jain + Colebrook-White 5 vòng lặp) */
    var frictionFactor = window.hvacDarcyFrictionFactor;
    function hydraulics(qM3s, idMm, epsMm) {
        var d = idMm / 1000, a = Math.PI * d * d / 4, v = qM3s / a;
        var re = RHO * v * d / MU;
        var f = frictionFactor(re, (epsMm / 1000) / d);
        return { v: v, re: re, dp: f * (RHO * v * v / 2) / d };
    }

    window.setCwpDelta = function (v) {
        var el = document.getElementById('cwpDeltaT');
        if (el) el.value = v;
        window.calculateCwp();
    };

    window.calculateCwp = function () {
        var load = Math.max(0, num('cwpLoadVal', 0));
        var unit = document.getElementById('cwpLoadUnit').value;
        var dT = Math.max(0.1, num('cwpDeltaT', 5));
        var vDes = Math.max(0.1, num('cwpVelocity', 1.5));
        var eps = num('cwpMaterial', 0.046);

        var kW = unit === 'TR' ? load * 3.51685 : (unit === 'BTU' ? load * 0.000293071 : load);
        var qM3s = (kW / (CP * dT)) / RHO;           /* m³/s */
        var qLs = qM3s * 1000, qM3h = qM3s * 3600;
        var dCalc = Math.sqrt(4 * (qM3s / vDes) / Math.PI) * 1000;

        var sel = DN_TABLE[DN_TABLE.length - 1];
        for (var i = 0; i < DN_TABLE.length; i++) { if (DN_TABLE[i].id >= dCalc) { sel = DN_TABLE[i]; break; } }
        var h = hydraulics(qM3s, sel.id, eps);

        setText('cwpResFlow', qLs.toFixed(2) + ' L/s');
        setText('cwpResFlowM3h', qM3h.toFixed(1) + ' m³/h');
        setText('cwpResCalcDia', 'Ø ' + Math.round(dCalc) + ' mm');
        setText('cwpResDN', 'DN ' + sel.dn);
        setText('cwpResVact', h.v.toFixed(2) + ' m/s');
        setText('cwpResFriction', Math.round(h.dp) + ' Pa/m');
        var loc = window.hvacNumberLocale ? window.hvacNumberLocale() : 'vi-VN';
        setText('cwpResRe', Math.round(h.re).toLocaleString(loc));
        setText('cwpResRegime', h.re < 2300 ? 'Tầng (Laminar)' : (h.re < 4000 ? 'Chuyển tiếp' : 'Rối (Turbulent)'));

        var tbody = document.getElementById('cwpDnTable');
        if (tbody) {
            var idx = DN_TABLE.indexOf(sel);
            var rows = DN_TABLE.slice(Math.max(0, idx - 1), Math.min(DN_TABLE.length, idx + 2));
            tbody.innerHTML = rows.map(function (r) {
                var x = hydraulics(qM3s, r.id, eps), isSel = r.dn === sel.dn;
                var col = (x.v >= 0.8 && x.v <= 2.5) ? '#6ee7b7' : (x.v > 3 ? '#fca5a5' : '#fde68a');
                return '<tr class="' + (isSel ? 'bg-cyan-500/10' : '') + '">'
                    + '<td class="px-2 py-1.5 font-bold ' + (isSel ? 'text-cyan-300' : 'text-slate-200') + '">DN ' + r.dn + (isSel ? ' ★' : '') + '</td>'
                    + '<td class="px-2 py-1.5 text-right text-slate-400">' + r.id.toFixed(1) + '</td>'
                    + '<td class="px-2 py-1.5 text-right font-semibold" style="color:' + col + '">' + x.v.toFixed(2) + '</td>'
                    + '<td class="px-2 py-1.5 text-right text-slate-300">' + Math.round(x.dp) + '</td></tr>';
            }).join('');
        }

        var box = document.getElementById('cwpAlertBox');
        var cls, icon, title, msg;
        if (h.v > 3.0) {
            cls = 'bg-rose-500/20 border-rose-500/40 text-rose-300'; icon = '⚠️'; title = 'VẬN TỐC QUÁ CAO';
            msg = 'V = ' + h.v.toFixed(2) + ' m/s vượt 3.0 m/s: dễ ồn và xói mòn. Nên chọn DN lớn hơn.';
        } else if (h.v < 0.5) {
            cls = 'bg-amber-500/20 border-amber-500/40 text-amber-300'; icon = '⚠️'; title = 'VẬN TỐC QUÁ THẤP';
            msg = 'V = ' + h.v.toFixed(2) + ' m/s dưới 0.5 m/s: dễ lắng cặn, khó xả khí. Cân nhắc DN nhỏ hơn.';
        } else if (h.dp > 400) {
            cls = 'bg-amber-500/20 border-amber-500/40 text-amber-300'; icon = '⚠️'; title = 'TỔN THẤT MA SÁT CAO';
            msg = 'ΔP = ' + Math.round(h.dp) + ' Pa/m vượt khoảng tham khảo 100 - 400 Pa/m. Cân nhắc tăng DN để giảm cột áp bơm.';
        } else {
            cls = 'bg-emerald-500/20 border-emerald-500/40 text-emerald-300'; icon = '✅'; title = 'VẬN TỐC VÀ TỔN THẤT ĐẠT KHUYẾN NGHỊ';
            msg = 'V = ' + h.v.toFixed(2) + ' m/s, ΔP = ' + Math.round(h.dp) + ' Pa/m: nằm trong khoảng tham khảo cho ống nước lạnh.';
        }
        if (box) box.className = 'p-4 rounded-xl border transition-all duration-300 ' + cls;
        setText('cwpAlertIcon', icon); setText('cwpAlertTitle', title); setText('cwpAlertMsg', msg);
    };

    ['cwpLoadVal', 'cwpLoadUnit', 'cwpDeltaT', 'cwpVelocity', 'cwpMaterial'].forEach(function (id) {
        var el = document.getElementById(id);
        if (el) { el.addEventListener('input', window.calculateCwp); el.addEventListener('change', window.calculateCwp); }
    });
    window.calculateCwp();
})();
</script>

<!-- ═══════════════ PHẦN 3 — THÔNG GIÓ & HÚT KHÓI PCCC ═══════════════ -->
<script>
(function () {
    'use strict';
    function num(id, def) {
        var el = document.getElementById(id);
        var v = el ? parseFloat(el.value) : NaN;
        return isFinite(v) ? v : def;
    }
    function setText(id, t) { var e = document.getElementById(id); if (e) e.textContent = t; }
    function fmt(v, d) {
        var loc = window.hvacNumberLocale ? window.hvacNumberLocale() : 'vi-VN';
        return v.toLocaleString(loc, { maximumFractionDigits: d || 0 });
    }

    window.switchPcccTab = function (tab) {
        var panels = { basement: 'pcccBasementPanel', corridor: 'pcccCorridorPanel', stairwell: 'pcccStairwellPanel' };
        var btns = { basement: 'pcccTab1Btn', corridor: 'pcccTab2Btn', stairwell: 'pcccTab3Btn' };
        Object.keys(panels).forEach(function (k) {
            document.getElementById(panels[k]).classList.toggle('hidden', k !== tab);
            document.getElementById(btns[k]).classList.toggle('active', k === tab);
        });
    };

    function calcBasement() {
        var area = Math.max(0, num('bsmArea', 0)), h = Math.max(0, num('bsmHeight', 0));
        var zones = Math.max(1, Math.round(num('bsmZones', 1)));
        var mk = Math.min(100, Math.max(0, num('bsmMakeupPct', 70)));
        var m = document.getElementById('bsmMethod').value;
        var vol = area * h;
        var q = m === 'ach10' ? vol * 10 : (m === 'flux' ? area * 60 : vol * 6); /* m³/h */
        setText('bsmResVolume', fmt(vol) + ' m³');
        setText('bsmResQTotal', fmt(q) + ' m³/h');
        setText('bsmResQZone', fmt(q / zones) + ' m³/h');
        setText('bsmResQMakeup', fmt(q * mk / 100) + ' m³/h');
        setText('bsmResQTotalMs', fmt(q / 3600, 2) + ' m³/s');
    }

    function calcCorridor() {
        var L = Math.max(0, num('corrLength', 0)), W = Math.max(0, num('corrWidth', 0)), H = Math.max(0, num('corrHeight', 0));
        var n = Math.max(1, Math.round(num('corrVents', 1)));
        var vmax = Math.max(0.1, num('corrVentVel', 5));
        var m = document.getElementById('corrMethod').value;
        var vol = L * W * H;
        var q = m === 'ach15' ? vol * 15 : (m === 'flux' ? L * W * 60 : vol * 10);
        var qv = q / n;
        var aVent = (qv / 3600) / vmax;
        var side = Math.sqrt(aVent) * 1000;
        setText('corrResVolume', fmt(vol, 1) + ' m³');
        setText('corrResQ', fmt(q) + ' m³/h');
        setText('corrResQPerVent', fmt(qv) + ' m³/h');
        setText('corrResVentArea', aVent.toFixed(3) + ' m² (≈ ' + Math.ceil(side / 10) * 10 + ' × ' + Math.ceil(side / 10) * 10 + ' mm)');
    }

    function calcStair() {
        var floors = Math.max(1, Math.round(num('stairFloors', 1))), fh = Math.max(0, num('stairFloorH', 3.4));
        var dp = Math.max(0, num('stairDp', 50));
        var nOpen = Math.max(1, Math.round(num('stairDoorsOpen', 1)));
        var dw = Math.max(0, num('stairDoorW', 1)), dh = Math.max(0, num('stairDoorH', 2.1));
        var leakA = Math.max(0, num('stairLeakArea', 0.02));
        var vmin = Math.max(0, num('stairVMin', 0.75));

        var qDoor = vmin * dw * dh * nOpen;                         /* m³/s */
        var qLeak = 0.827 * leakA * Math.sqrt(dp) * floors;         /* m³/s */
        var qFan = (qDoor + qLeak) * 1.15;                          /* +15% dự phòng */

        setText('stairResQDoor', fmt(qDoor * 3600) + ' m³/h');
        setText('stairResQLeak', fmt(qLeak * 3600) + ' m³/h');
        setText('stairResQ', fmt(qFan * 3600) + ' m³/h');
        setText('stairResHeight', fmt(floors * fh, 1) + ' m');

        var box = document.getElementById('stairAlertBox'), cls, icon, title, msg;
        if (dp < 25 || dp > 60) {
            cls = 'bg-amber-500/20 border-amber-500/40 text-amber-300'; icon = '⚠️'; title = 'CHÊNH ÁP NGOÀI KHOẢNG THAM KHẢO';
            msg = 'ΔP = ' + dp + ' Pa. Thường chọn khoảng 25 - 60 Pa: quá thấp khó giữ khói ngoài buồng thang, quá cao khó mở cửa thoát nạn (cần van xả áp).';
        } else {
            cls = 'bg-emerald-500/20 border-emerald-500/40 text-emerald-300'; icon = '✅'; title = 'CHÊNH ÁP TRONG KHOẢNG THAM KHẢO';
            msg = 'ΔP = ' + dp + ' Pa nằm trong 25 - 60 Pa. Quạt đề xuất ≈ ' + fmt(qFan * 3600) + ' m³/h (' + fmt(qFan, 2) + ' m³/s).';
        }
        if (box) box.className = 'p-4 rounded-xl border transition-all duration-300 ' + cls;
        setText('stairAlertIcon', icon); setText('stairAlertTitle', title); setText('stairAlertMsg', msg);
    }

    window.recalculatePccc = function () {
        calcBasement();
        calcCorridor();
        calcStair();
    };

    function bind(ids, fn) {
        ids.forEach(function (id) {
            var el = document.getElementById(id);
            if (el) { el.addEventListener('input', fn); el.addEventListener('change', fn); }
        });
        fn();
    }
    bind(['bsmArea', 'bsmHeight', 'bsmMethod', 'bsmZones', 'bsmMakeupPct'], calcBasement);
    bind(['corrLength', 'corrWidth', 'corrHeight', 'corrVents', 'corrMethod', 'corrVentVel'], calcCorridor);
    bind(['stairFloors', 'stairFloorH', 'stairDp', 'stairDoorsOpen', 'stairDoorW', 'stairDoorH', 'stairLeakArea', 'stairVMin'], calcStair);
})();
</script>

<!-- ═══════════════ PHẦN 4 — XUẤT BÁO CÁO PDF / EXCEL (i18n: vi / en / zh) ═══════════════ -->
<script>
(function () {
    'use strict';
    function curLang() {
        var l = document.documentElement.lang || 'vi';
        return l === 'en' ? 'en' : (l.indexOf('zh') === 0 ? 'zh' : (l.indexOf('ja') === 0 ? 'ja' : 'vi'));
    }
    function L(lang, vi, en, zh, ja) { if (lang === "ja") return ja || (window.japaneseWords && window.japaneseWords[vi]) || en; return lang === "en" ? en : lang === "zh" ? zh : vi; }

    function loadScript(src, cb, errCb) {
        var s = document.createElement('script');
        s.src = src; s.async = true; s.onload = cb; s.onerror = errCb;
        document.head.appendChild(s);
    }
    function loadPdfLib(cb, errCb) {
        if (window.jspdf && window.jspdf.jsPDF && window.jspdf.jsPDF.API && window.jspdf.jsPDF.API.autoTable) { cb(); return; }
        loadScript('https://cdn.jsdelivr.net/npm/jspdf@2.5.1/dist/jspdf.umd.min.js', function () {
            loadScript('https://cdn.jsdelivr.net/npm/jspdf-autotable@3.8.2/dist/jspdf.plugin.autotable.min.js', cb, errCb);
        }, errCb);
    }
    function loadXlsxLib(cb, errCb) {
        if (window.XLSX) { cb(); return; }
        loadScript('https://cdn.jsdelivr.net/npm/xlsx@0.18.5/dist/xlsx.full.min.js', cb, errCb);
    }
    /* Font mặc định của jsPDF là Helvetica (ASCII) → chuẩn hóa dấu/ký hiệu để PDF hiển thị rõ */
    function ascii(s) {
        return String(s == null ? '' : s)
            .replace(/đ/g, 'd').replace(/Đ/g, 'D')
            .replace(/ΔP/g, 'dP').replace(/ΔT/g, 'dT').replace(/Δ/g, 'Delta ')
            .replace(/Ø/g, 'D').replace(/≈/g, '~').replace(/[–—]/g, '-')
            .replace(/°/g, ' deg').replace(/≤/g, '<=').replace(/≥/g, '>=').replace(/×/g, 'x').replace(/·/g, '-').replace(/³/g, '3').replace(/²/g, '2')
            .normalize('NFD').replace(/[\u0300-\u036f]/g, '')
            .replace(/[^\x20-\x7E]/g, '');
    }
    function txt(id, lang) {
        var e = document.getElementById(id);
        if (!e) return '';
        var isInput = e.value !== undefined && e.tagName !== 'DIV' && e.tagName !== 'SPAN' && e.tagName !== 'P';
        if (isInput) return String(e.value).trim();
        var raw = (lang && lang !== curLang() && e.dataset && e.dataset.viText) ? e.dataset.viText : e.textContent;
        var out = String(raw || '').trim();
        if (lang && lang !== curLang() && window.hvacTranslateText) out = window.hvacTranslateText(out, lang);
        return out;
    }
    function selText(id, lang) {
        var e = document.getElementById(id);
        if (!e || e.selectedIndex < 0) return '';
        var opt = e.options[e.selectedIndex];
        var raw = (lang && lang !== curLang() && opt.dataset && opt.dataset.viText) ? opt.dataset.viText : opt.text;
        var out = String(raw || '').trim();
        if (lang && lang !== curLang() && window.hvacTranslateText) out = window.hvacTranslateText(out, lang);
        return out;
    }

    function getData(type, lang) {
        lang = lang || curLang();
        var loc = lang === "en" ? "en-US" : lang === "zh" ? "zh-CN" : lang === "ja" ? "ja-JP" : "vi-VN";
        var now = new Date().toLocaleString(loc);
        if (type === 'duct') return {
            file: L(lang, 'OngGio', 'DuctSizer', 'DuctSizer', 'DuctSizer'),
            title: L(lang, 'Báo cáo tính toán ống gió HVAC', 'HVAC Duct Sizing Report', 'HVAC 风管尺寸计算报告', 'HVAC ダクト寸法計算レポート'),
            date: now,
            inputs: [
                [L(lang, 'Lưu lượng Q', 'Airflow Q', '风量 Q', '風量 Q'), txt('ductFlowVal') + ' ' + selText('ductFlowUnit', lang)],
                [L(lang, 'Vận tốc thiết kế', 'Design velocity', '设计风速', '目標設計風速'), txt('ductVelocityVal') + ' m/s'],
                [L(lang, 'Chiều cao khống chế H', 'Max ceiling height H', '最大可用高度 H', '天井内制限高さ H'), txt('ductHeightVal') + ' mm']
            ],
            results: [
                [L(lang, 'Lưu lượng quy đổi', 'Converted airflow', '换算风量', '換算風量'), txt('resDuctFlowM3s')],
                [L(lang, 'Đường kính Deq', 'Equivalent diameter Deq', '当量直径 Deq', '相当直径 Deq'), txt('resDuctDeq')],
                [L(lang, 'Tiết diện yêu cầu', 'Required area', '所需截面积', '必要断面積'), txt('resDuctArea')],
                [L(lang, 'Kích thước W x H', 'Duct size W x H', '矩形风管尺寸 W x H', '矩形ダクト寸法 W x H'), txt('resDuctSize')],
                [L(lang, 'Vận tốc thực tế', 'Actual velocity', '实际风速', '実風速'), txt('resDuctActualVel')],
                [L(lang, 'Tổn thất ma sát', 'Friction loss', '摩擦损失', '摩擦損失'), txt('resDuctFriction')]
            ],
            note: txt('ductAlertTitle', lang) + ' - ' + txt('ductAlertMsg', lang)
        };
        if (type === 'grille') return {
            file: L(lang, 'MiengGio', 'GrilleSizer', 'GrilleSizer', 'GrilleSizer'),
            title: L(lang, 'Báo cáo tính toán miệng gió HVAC', 'HVAC Air Grille Sizing Report', 'HVAC 风口尺寸计算报告', 'HVAC 吹出口寸法計算レポート'),
            date: now,
            inputs: [
                [L(lang, 'Lưu lượng Q', 'Airflow Q', '风口风量 Q', '吹出口風量 Q'), txt('grilleFlowVal') + ' ' + selText('grilleFlowUnit', lang)],
                [L(lang, 'Chiều rộng cổ W', 'Neck width W', '颈部宽度 W', 'ネック幅 W'), txt('grilleWVal') + ' mm'],
                [L(lang, 'Chiều cao cổ H', 'Neck height H', '颈部高度 H', 'ネック高さ H'), txt('grilleHVal') + ' mm'],
                [L(lang, 'Hệ số diện tích thoát gió', 'Free area factor', '有效通风面积系数', '有効開口率'), selText('grilleFreeArea', lang)]
            ],
            results: [
                [L(lang, 'Lưu lượng quy đổi', 'Converted airflow', '换算风量', '換算風量'), txt('resGrilleM3s')],
                [L(lang, 'Diện tích cổ', 'Neck area', '颈部面积', 'ネック面積'), txt('resGrilleNeckArea')],
                [L(lang, 'Diện tích hiệu dụng', 'Effective free area', '有效面积', '有効開口面積'), txt('resGrilleEffArea')],
                [L(lang, 'Vận tốc bề mặt', 'Face velocity', '风口面风速', '吹出面風速'), txt('resGrilleVel')],
                [L(lang, 'Aspect ratio', 'Neck aspect ratio', '颈部长宽比', 'ネックアスペクト比'), txt('resGrilleAspect')]
            ],
            note: txt('grilleAlertTitle', lang) + ' - ' + txt('grilleAlertMsg', lang)
        };
        if (type === 'hap') {
            var hx = (typeof window.hapProGetExportDetails === 'function') ? window.hapProGetExportDetails(lang) : { roomRows: [], warnNote: '', weatherStr: '' };
            var inputsH = [
                [L(lang, 'Số phòng / Tổng diện tích', 'Rooms / Total floor area', '房间数 / 总面积', '部屋数 / 延床面積'), (hx.roomCount || 1) + ' / ' + (hx.totalArea != null ? hx.totalArea.toFixed(1) : txt('hapArea')) + ' m²'],
                [L(lang, 'Khí hậu thiết kế', 'Design weather', '设计气象', '設計気象条件'), hx.weatherStr || (txt('hapOutdoorTemp') + ' °C / ' + txt('hapOutdoorRh') + ' %')],
                [L(lang, 'Phòng đang chọn - Loại không gian', 'Active room - Space type', '当前房间 - 空间类型', '選択中の部屋 - 空間用途'), selText('hapRoomType', lang)],
                [L(lang, 'Phòng đang chọn - Diện tích / Số người', 'Active room - Area / Occupants', '当前房间 - 面积 / 人数', '選択中の部屋 - 面積 / 在室人数'), txt('hapArea') + ' m² / ' + txt('hapPeople')],
                [L(lang, 'Phòng đang chọn - Trong phòng', 'Active room - Indoor condition', '当前房间 - 室内工况', '選択中の部屋 - 室内温湿度'), txt('hapIndoorTemp') + ' °C / ' + txt('hapIndoorRh') + ' %'],
                [L(lang, 'Phòng đang chọn - Đèn / Thiết bị', 'Active room - Lighting / Equipment', '当前房间 - 照明 / 设备', '選択中の部屋 - 照明 / 機器'), txt('hapLightingDensity') + ' / ' + txt('hapEquipmentDensity') + ' W/m²'],
                [L(lang, 'Gió tươi / Gió lọt', 'Outdoor air / Infiltration', '新风 / 渗透风', '外気量 / 隙間風'), txt('hapVentRate') + L(lang, ' L/s/người', ' L/s/person', ' L/s·人', ' L/s/人') + ' + ' + txt('hapVentAreaRate') + ' L/s/m² / ' + txt('hapInfAch') + ' ACH'],
                [L(lang, 'Dự phòng hệ thống / ΔT gió cấp', 'Safety factor / Supply ΔT', '系统余量 / 送风温差', '安全率 / 給気温度差 ΔT'), txt('hapSafetyFactor') + ' % / ' + txt('hapSupplyDeltaT') + ' K']
            ];
            var resultsH = [
                [L(lang, 'Tải sensible tại đỉnh công trình', 'Sensible load at building block peak', '建筑同时峰值显热负荷', '建物同時ピーク顕熱負荷'), txt('hapSensibleValue') + ' (' + txt('hapSensibleDetail') + ')'],
                [L(lang, 'Tải latent tại đỉnh công trình', 'Latent load at building block peak', '建筑同时峰值潜热负荷', '建物同時ピーク潜熱負荷'), txt('hapLatentValue') + ' (' + txt('hapLatentDetail') + ')'],
                [L(lang, 'Tổng tải đỉnh đồng thời (Block Peak)', 'Total building block peak', '建筑同时最大总冷负荷', '建物最大同時ピーク負荷 (Block Peak)'), txt('hapTotalValue') + ' (' + txt('hapTotalDetail') + ')'],
                [L(lang, 'Công suất gợi ý (+dự phòng)', 'Suggested capacity (+safety)', '建议装机冷量（含余量）', '推奨機器容量 (+余裕率)'), txt('hapCapacityValue') + ' (' + txt('hapCapacityDetail') + ')'],
                [L(lang, 'Vỏ + bức xạ (RTS)', 'Envelope + solar (RTS)', '围护结构 + 太阳辐射 (RTS)', '外皮・日射負荷 (RTS)'), txt('hapEnvelopeResult')],
                [L(lang, 'Đèn', 'Lighting', '照明', '照明負荷'), txt('hapLightingResult')],
                [L(lang, 'Thiết bị', 'Equipment', '设备', '機器負荷'), txt('hapEquipmentResult')],
                [L(lang, 'Người', 'Occupants', '人员', '人体負荷'), txt('hapPeopleResult')],
                [L(lang, 'Gió lọt (S+L)', 'Infiltration (S+L)', '渗透风 (S+L)', '隙間風 (顕熱+潜熱)'), txt('hapInfResult')],
                [L(lang, 'Gió tươi sensible', 'Outdoor air sensible', '新风显热', '外気導入顕熱負荷'), txt('hapVentSensibleResult')],
                [L(lang, 'Gió tươi latent', 'Outdoor air latent', '新风潜热', '外気導入潜熱負荷'), txt('hapVentLatentResult')]
            ].concat(hx.roomRows || []);
            return {
                file: L(lang, 'TaiLanh', 'CoolingLoad_HAPPro', 'CoolingLoad_HAPPro', 'CoolingLoad_HAPPro'),
                title: L(lang, 'Báo cáo tải lạnh theo phòng & công trình (HAP Pro · ASHRAE RTS)', 'Room & Building Cooling Load Report (HAP Pro · ASHRAE RTS)', '分室与整栋建筑冷负荷报告（HAP Pro · ASHRAE RTS）', '部屋別・建物全体 冷房負荷計算レポート（HAP Pro · ASHRAE RTS）'),
                date: now,
                inputs: inputsH,
                results: resultsH,
                note: L(lang,
                    'Tính theo ASHRAE Fundamentals Ch.14/15/18 (Radiant Time Series, Sol-Air, CTS) và TCVN 5687:2024 / ASHRAE 62.1. Không phải kết quả chạy phần mềm Carrier HAP; sai lệch so với HAP phụ thuộc giả thiết đầu vào, cần kiểm chứng theo bộ 9 case trong công cụ.',
                    'Computed with ASHRAE Fundamentals Ch.14/15/18 (Radiant Time Series, Sol-Air, CTS) and TCVN 5687:2024 / ASHRAE 62.1. This is not Carrier HAP output; deviation vs HAP depends on input assumptions - see the 9-case benchmark tab.',
                    '依据 ASHRAE Fundamentals 第14/15/18章（RTS、太阳综合温度、CTS）及 TCVN 5687:2024 / ASHRAE 62.1 计算，并非 Carrier HAP 软件输出；与 HAP 的偏差取决于输入假设，请参见 9 组基准校验。',
                    'ASHRAE Fundamentals Ch.14/15/18（RTS法、Sol-Air温度、CTS）および TCVN 5687:2024 / ASHRAE 62.1 に基づく計算結果です。Carrier HAP ソフトウェアの直接出力ではありません。入力前提条件による差異については「9ケース検証ベンチマーク」タブをご参照ください。')
                    + (hx.warnNote || '')
            };
        }        if (type === 'cwp') return {
            file: L(lang, 'OngNuocLanh', 'ChilledWaterPipe', 'ChilledWaterPipe', 'ChilledWaterPipe'),
            title: L(lang, 'Báo cáo tính toán ống nước lạnh (Chilled Water)', 'Chilled Water Pipe Sizing Report', '冷冻水管径与水力计算报告', '冷水配管サイズ・水力計算レポート'),
            date: now,
            inputs: [
                [L(lang, 'Công suất lạnh', 'Cooling load', '冷负荷', '冷房能力・熱負荷'), txt('cwpLoadVal') + ' ' + selText('cwpLoadUnit', lang)],
                [L(lang, 'Chênh lệch nhiệt độ ΔT', 'Temperature difference ΔT', '温差 ΔT', '往還温度差 ΔT'), txt('cwpDeltaT') + ' °C'],
                [L(lang, 'Vận tốc thiết kế', 'Target design velocity', '目标设计流速', '目標設計流速'), txt('cwpVelocity') + ' m/s'],
                [L(lang, 'Vật liệu ống', 'Pipe material', '管材', '配管材質'), selText('cwpMaterial', lang)]
            ],
            results: [
                [L(lang, 'Lưu lượng', 'Water flow rate', '水流量', '水流量'), txt('cwpResFlow') + ' (' + txt('cwpResFlowM3h') + ')'],
                [L(lang, 'Đường kính tính toán', 'Calculated inside diameter', '计算内径', '計算必要内径'), txt('cwpResCalcDia')],
                [L(lang, 'Đường kính danh nghĩa chọn', 'Selected nominal pipe size', '选定公称管径', '選定呼び径 (DN)'), txt('cwpResDN')],
                [L(lang, 'Vận tốc thực tế', 'Actual velocity', '实际流速', '実流速'), txt('cwpResVact')],
                [L(lang, 'Tổn thất ma sát', 'Friction pressure drop', '沿程摩阻', '摩擦圧力損失'), txt('cwpResFriction')],
                [L(lang, 'Số Reynolds', 'Reynolds number', '雷诺数', 'レイノルズ数'), txt('cwpResRe')],
                [L(lang, 'Chế độ chảy', 'Flow regime', '流态', '流動状態'), txt('cwpResRegime', lang)]
            ],
            note: txt('cwpAlertTitle', lang) + ' - ' + txt('cwpAlertMsg', lang)
        };
        if (type === 'pccc') {
            var tab = !document.getElementById('pcccCorridorPanel').classList.contains('hidden') ? 'corridor' : (!document.getElementById('pcccStairwellPanel').classList.contains('hidden') ? 'stairwell' : 'basement');
            var ref = L(lang, 'Giá trị sơ bộ; cần đối chiếu QCVN 06, TCVN 5687 và yêu cầu thẩm duyệt PCCC của dự án.', 'Preliminary values only; verify against QCVN 06, TCVN 5687, EN 12101 / NFPA 92 and fire-safety authority approval.', '仅供参考的初步估算值；最终设计须核对 QCVN 06、TCVN 5687 及当地消防审批要求。', '概算参考値です。最終設計は QCVN 06、TCVN 5687、EN 12101 / NFPA 92 および所轄消防の基準と照合してください。');
            if (tab === 'corridor') return {
                file: L(lang, 'HutKhoiHanhLang', 'CorridorSmokeExhaust', 'CorridorSmokeExhaust', 'CorridorSmokeExhaust'),
                title: L(lang, 'Báo cáo hút khói hành lang', 'Corridor Smoke Exhaust Report', '走道排烟计算报告', '共用廊下排煙計算レポート'),
                date: now,
                inputs: [
                    [L(lang, 'Chiều dài', 'Length', '长度', '長さ'), txt('corrLength') + ' m'],
                    [L(lang, 'Chiều rộng', 'Width', '宽度', '幅'), txt('corrWidth') + ' m'],
                    [L(lang, 'Chiều cao', 'Height', '高度', '高さ'), txt('corrHeight') + ' m'],
                    [L(lang, 'Số miệng hút', 'Number of smoke intakes', '排烟口数量', '排煙口の個数'), txt('corrVents')],
                    [L(lang, 'Phương pháp', 'Calculation method', '计算方法', '計算方式'), selText('corrMethod', lang)],
                    [L(lang, 'Vận tốc tối đa qua miệng hút', 'Max intake velocity', '排烟口最大风速', '排煙口最大許容吸込風速'), txt('corrVentVel') + ' m/s']
                ],
                results: [
                    [L(lang, 'Thể tích hành lang', 'Corridor volume', '走道体积', '廊下容積'), txt('corrResVolume')],
                    [L(lang, 'Tổng lưu lượng hút khói', 'Total smoke exhaust airflow', '总排烟风量', '総排煙風量'), txt('corrResQ')],
                    [L(lang, 'Lưu lượng mỗi miệng hút', 'Airflow per smoke intake', '单个排烟口风量', '排煙口1個あたりの風量'), txt('corrResQPerVent')],
                    [L(lang, 'Diện tích miệng hút tối thiểu', 'Min. smoke intake free area', '排烟口最小有效面积', '必要最小排煙口有効面積'), txt('corrResVentArea')]
                ],
                note: ref
            };
            if (tab === 'stairwell') return {
                file: L(lang, 'TangApCauThang', 'StairwellPressurization', 'StairwellPressurization', 'StairwellPressurization'),
                title: L(lang, 'Báo cáo tăng áp cầu thang', 'Stairwell Pressurization Report', '楼梯间正压送风计算报告', '階段室加圧給気計算レポート'),
                date: now,
                inputs: [
                    [L(lang, 'Số tầng', 'Floors served', '服务楼层数', 'サービス階数'), txt('stairFloors')],
                    [L(lang, 'Cao mỗi tầng', 'Floor-to-floor height', '层高', '各階階高'), txt('stairFloorH') + ' m'],
                    [L(lang, 'Chênh áp thiết kế', 'Design pressure differential', '设计余压', '設計差圧'), txt('stairDp') + ' Pa'],
                    [L(lang, 'Số cửa mở đồng thời', 'Simultaneously open doors', '同时开启门数', '同時開放扉数'), txt('stairDoorsOpen')],
                    [L(lang, 'Kích thước cửa W x H', 'Door size W x H', '门尺寸 W x H', '扉寸法 W x H'), txt('stairDoorW') + ' x ' + txt('stairDoorH') + ' m'],
                    [L(lang, 'Khe hở rò rỉ mỗi cửa tầng', 'Leakage area per closed door', '每层门缝漏风面积', '閉鎖扉1箇所あたり隙間面積'), txt('stairLeakArea') + ' m²'],
                    [L(lang, 'Vận tốc tối thiểu qua cửa mở', 'Min. velocity through open door', '开门最小风速', '扉開放時最小通過風速'), txt('stairVMin') + ' m/s']
                ],
                results: [
                    [L(lang, 'Lưu lượng qua cửa mở', 'Open-door airflow', '开门风量', '扉開放時通過風量'), txt('stairResQDoor')],
                    [L(lang, 'Lưu lượng rò rỉ', 'Door-leakage airflow', '门缝漏风量', '閉鎖扉隙間漏洩風量'), txt('stairResQLeak')],
                    [L(lang, 'Lưu lượng quạt đề xuất (+15%)', 'Recommended fan airflow (+15%)', '建议风机风量（+15%）', '推奨給気ファン風量 (+15%余裕)'), txt('stairResQ')],
                    [L(lang, 'Chiều cao buồng thang', 'Stairwell shaft height', '楼梯间总高度', '階段室全高'), txt('stairResHeight')]
                ],
                note: txt('stairAlertTitle', lang) + ' - ' + txt('stairAlertMsg', lang) + ' ' + ref
            };
            return {
                file: L(lang, 'HutKhoiTangHam', 'BasementSmokeExhaust', 'BasementSmokeExhaust', 'BasementSmokeExhaust'),
                title: L(lang, 'Báo cáo hút khói tầng hầm', 'Basement Smoke Exhaust Report', '地下室排烟计算报告', '地下駐車場排煙計算レポート'),
                date: now,
                inputs: [
                    [L(lang, 'Diện tích sàn', 'Floor area', '建筑面积', '床面積'), txt('bsmArea') + ' m²'],
                    [L(lang, 'Chiều cao thông thủy', 'Clear height', '净高', '有効天井高'), txt('bsmHeight') + ' m'],
                    [L(lang, 'Phương pháp', 'Calculation method', '计算方法', '計算方式'), selText('bsmMethod', lang)],
                    [L(lang, 'Số khu vực hút khói', 'Number of smoke zones', '防烟分区数量', '防煙区画数'), txt('bsmZones')],
                    [L(lang, 'Tỷ lệ gió bù', 'Make-up air ratio', '补风比例', '補給給気比率'), txt('bsmMakeupPct') + ' %']
                ],
                results: [
                    [L(lang, 'Thể tích tầng hầm', 'Basement volume', '地下室体积', '地下空間容積'), txt('bsmResVolume')],
                    [L(lang, 'Tổng lưu lượng hút khói', 'Total smoke exhaust airflow', '总排烟风量', '総排煙風量'), txt('bsmResQTotal') + ' (' + txt('bsmResQTotalMs') + ')'],
                    [L(lang, 'Lưu lượng mỗi khu vực', 'Exhaust per smoke zone', '单区排烟风量', '各区画排煙風量'), txt('bsmResQZone')],
                    [L(lang, 'Lưu lượng gió bù', 'Make-up air supply', '补风风量', '補給給気風量'), txt('bsmResQMakeup')]
                ],
                note: ref
            };
        }
        return null;
    }

    function busy(btn, on) {
        if (!btn) return;
        if (on) { btn.dataset.orig = btn.innerHTML; btn.disabled = true; btn.textContent = L(curLang(), '⏳ Đang tải…', '⏳ Loading…', '⏳ 正在加载…', '⏳ 読み込み中…'); }
        else { btn.disabled = false; if (btn.dataset.orig) btn.innerHTML = btn.dataset.orig; }
    }
    function fail(btn, what) {
        busy(btn, false);
        alert(L(curLang(),
            'Không tải được thư viện ' + what + '. Hãy kiểm tra kết nối mạng rồi thử lại.',
            'Could not load ' + what + ' library. Please check your internet connection and try again.',
            '无法加载 ' + what + ' 组件库，请检查网络连接后重试。',
            what + ' ライブラリを読み込めませんでした。ネットワーク接続を確認して再試行してください。'));
    }
    function fileName(d, ext) { return 'HVAC_' + d.file + '_' + new Date().toISOString().slice(0, 10) + '.' + ext; }

    window.hvacExportPdf = function (type, btn) {
        var pdfLang = curLang() === 'vi' ? 'vi' : 'en';
        var d = getData(type, pdfLang); if (!d) return;
        busy(btn, true);
        loadPdfLib(function () {
            busy(btn, false);
