            try {
                var doc = new window.jspdf.jsPDF({ unit: 'mm', format: 'a4' });
                var pw = doc.internal.pageSize.getWidth(), m = 15;
                var isVi = pdfLang === 'vi';
                doc.setFillColor(5, 9, 20); doc.rect(0, 0, pw, 28, 'F');
                doc.setTextColor(56, 189, 248); doc.setFont('helvetica', 'bold'); doc.setFontSize(15);
                doc.text(ascii(d.title), m, 13);
                doc.setFont('helvetica', 'normal'); doc.setFontSize(8); doc.setTextColor(148, 163, 184);
                doc.text((isVi ? 'Ngay xuat: ' : 'Exported: ') + ascii(d.date), m, 21);
                doc.text('ASHRAE Fundamentals / TCVN 5687:2024', pw - m, 21, { align: 'right' });
                doc.setTextColor(30, 41, 59); doc.setFont('helvetica', 'bold'); doc.setFontSize(10);
                doc.text(isVi ? 'THONG SO DAU VAO' : 'INPUT PARAMETERS', m, 38);
                doc.autoTable({ startY: 41, margin: { left: m, right: m }, head: [isVi ? ['Thong so', 'Gia tri'] : ['Parameter', 'Value']], body: d.inputs.map(function (r) { return r.map(ascii); }), theme: 'grid', headStyles: { fillColor: [2, 132, 199] }, styles: { fontSize: 9 } });
                var y = doc.lastAutoTable.finalY + 9;
                doc.setFont('helvetica', 'bold'); doc.setFontSize(10); doc.text(isVi ? 'KET QUA TINH TOAN' : 'CALCULATION RESULTS', m, y);
                doc.autoTable({ startY: y + 3, margin: { left: m, right: m }, head: [isVi ? ['Chi tieu', 'Ket qua'] : ['Metric', 'Result']], body: d.results.map(function (r) { return r.map(ascii); }), theme: 'grid', headStyles: { fillColor: [5, 150, 105] }, styles: { fontSize: 9 } });
                y = doc.lastAutoTable.finalY + 9;
                doc.setFont('helvetica', 'italic'); doc.setFontSize(8); doc.setTextColor(100, 116, 139);
                doc.text(doc.splitTextToSize((isVi ? 'Ghi chu: ' : 'Note: ') + ascii(d.note), pw - m * 2), m, y);
                doc.save(fileName(d, 'pdf'));
                if (typeof gtag === 'function') gtag('event', 'export_pdf', { event_category: 'export', event_label: type });
            } catch (e) { console.error(e); alert(L(curLang(), 'Lỗi xuất PDF: ', 'PDF export error: ', '导出 PDF 出错：', 'PDF 出力エラー: ') + e.message); }
        }, function () { fail(btn, 'jsPDF'); });
    };

    window.hvacExportXlsx = function (type, btn) {
        var lang = curLang();
        var d = getData(type, lang); if (!d) return;
        busy(btn, true);
        loadXlsxLib(function () {
            busy(btn, false);
            try {
                var rows = [
                    [d.title],
                    [L(lang, 'Ngày xuất:', 'Exported:', '导出时间：', '出力日時:'), d.date],
                    [],
                    [L(lang, 'THÔNG SỐ ĐẦU VÀO', 'INPUT PARAMETERS', '输入参数', '設計入力条件'), ''],
                    [L(lang, 'Thông số', 'Parameter', '参数', '項目'), L(lang, 'Giá trị', 'Value', '数值', '設定値')]
                ].concat(
                    d.inputs,
                    [[], [L(lang, 'KẾT QUẢ TÍNH TOÁN', 'CALCULATION RESULTS', '计算结果', '計算結果'), ''], [L(lang, 'Chỉ tiêu', 'Metric', '指标', '評価項目'), L(lang, 'Kết quả', 'Result', '结果', '計算値')]],
                    d.results,
                    [[], [L(lang, 'Ghi chú:', 'Note:', '备注：', '備考:'), d.note]]
                );
                var ws = window.XLSX.utils.aoa_to_sheet(rows);
                ws['!cols'] = [{ wch: 34 }, { wch: 60 }];
                var wb = window.XLSX.utils.book_new();
                window.XLSX.utils.book_append_sheet(wb, ws, L(lang, 'Ket qua', 'Results', '计算结果', '計算結果'));
                window.XLSX.writeFile(wb, fileName(d, 'xlsx'));
                if (typeof gtag === 'function') gtag('event', 'export_xlsx', { event_category: 'export', event_label: type });
            } catch (e) { console.error(e); alert(L(curLang(), 'Lỗi xuất Excel: ', 'Excel export error: ', '导出 Excel 出错：', 'Excel 出力エラー: ') + e.message); }
        }, function () { fail(btn, 'SheetJS'); });
    };
})();
</script>


    <!-- Back to Top (Scroll to Top - Jet Engine Launch) -->
    <style id="hvacJetStyle">
        #hvacScrollTopBtn{position:fixed;right:26px;bottom:calc(26px + env(safe-area-inset-bottom,0px));z-index:40;width:58px;height:58px;padding:0;margin:0;border:0;background:transparent;cursor:pointer;-webkit-tap-highlight-color:transparent;opacity:0;pointer-events:none;transform:translateY(20px) scale(.92);transition:opacity .38s cubic-bezier(.16,1,.3,1),transform .38s cubic-bezier(.16,1,.3,1)}
        #hvacScrollTopBtn.is-visible{opacity:1;pointer-events:auto;transform:translateY(0) scale(1)}
        #hvacScrollTopBtn.is-launching{z-index:60;pointer-events:none}
        #hvacScrollTopBtn:focus{outline:none}
        #hvacScrollTopBtn .jet-craft{position:absolute;inset:0;will-change:transform}

        /* Ambient plasma aura behind thruster */
        #hvacScrollTopBtn .jet-aura{position:absolute;inset:-8px;border-radius:9999px;background:radial-gradient(circle,rgba(56,189,248,.32) 0%,rgba(14,165,233,.14) 48%,rgba(2,132,199,0) 74%);filter:blur(4px);opacity:.85;animation:hvacJetPulse 2.8s ease-in-out infinite;pointer-events:none;transition:opacity .25s ease,transform .25s ease}

        /* Swept mecha delta wings + intake cowlings (visible in idle, expand on hover/launch) */
        #hvacScrollTopBtn .jet-fins{position:absolute;left:50%;top:50%;width:82px;height:68px;margin:-34px 0 0 -41px;z-index:1;pointer-events:none;opacity:.88;transform:scale(.86);transition:opacity .25s ease,transform .3s cubic-bezier(.2,.9,.3,1.25),filter .25s ease;filter:drop-shadow(0 4px 10px rgba(0,0,0,.7))}

        /* Titanium exhaust nozzle at bottom */
        #hvacScrollTopBtn .jet-nozzle{position:absolute;left:50%;bottom:-7px;z-index:1;width:26px;height:11px;margin-left:-13px;border-radius:3px 3px 7px 7px;background:linear-gradient(to bottom,#475569 0%,#1e293b 45%,#090d16 100%);border:1px solid rgba(125,211,252,.5);box-shadow:0 3px 10px rgba(0,0,0,.85),inset 0 -2px 4px rgba(251,146,60,.45);opacity:.95;transform:translateY(0) scaleX(.92);transition:transform .25s ease,box-shadow .25s ease,border-color .25s ease}
        #hvacScrollTopBtn .jet-nozzle::after{content:"";position:absolute;left:3px;right:3px;bottom:1px;height:3px;border-radius:2px;background:linear-gradient(90deg,rgba(251,146,60,0),rgba(251,146,60,.85),rgba(56,189,248,.9),rgba(251,146,60,.85),rgba(251,146,60,0));opacity:.75;transition:opacity .25s ease}

        /* Main armored reactor housing */
        #hvacScrollTopBtn .jet-body{position:absolute;inset:0;z-index:2;display:flex;align-items:center;justify-content:center;border-radius:9999px;overflow:hidden;background:radial-gradient(circle at 50% 24%,#1e293b 0%,#0b1324 58%,#040812 100%);border:1.5px solid rgba(56,189,248,.58);color:#38bdf8;box-shadow:0 10px 32px rgba(0,0,0,.82),0 0 20px rgba(56,189,248,.32),inset 0 1px 2px rgba(255,255,255,.22),inset 0 -4px 10px rgba(14,165,233,.28);-webkit-backdrop-filter:blur(14px);backdrop-filter:blur(14px);transition:transform .28s cubic-bezier(.2,.9,.3,1.2),box-shadow .28s ease,border-color .28s ease}
        #hvacScrollTopBtn:focus-visible .jet-body{box-shadow:0 0 0 2px #050914,0 0 0 4px #38bdf8,0 10px 32px rgba(0,0,0,.85)}

        /* Rotating segmented HUD bezel ring */
        #hvacScrollTopBtn .jet-hud{position:absolute;inset:2px;width:calc(100% - 4px);height:calc(100% - 4px);z-index:2;pointer-events:none;opacity:.82;animation:hvacJetSpinReverse 14s linear infinite;transition:opacity .25s ease}

        /* Internal afterburner heat glow */
        #hvacScrollTopBtn .jet-heat{position:absolute;inset:0;border-radius:9999px;background:radial-gradient(circle at 50% 88%,rgba(251,146,60,.78),rgba(56,189,248,.3) 48%,rgba(56,189,248,0) 72%);opacity:.28;transition:opacity .28s ease}

        /* 12-blade titanium compressor turbine (always visible & spinning) */
        #hvacScrollTopBtn .jet-turbine{position:absolute;left:50%;top:50%;width:48px;height:48px;margin:-24px 0 0 -24px;color:rgba(125,211,252,.52);opacity:.62;animation:hvacJetSpin 9s linear infinite;transition:opacity .25s ease,color .25s ease}

        /* Mach-2 double delta chevron spearhead */
        #hvacScrollTopBtn .jet-arrow{position:relative;z-index:3;width:28px;height:28px;filter:drop-shadow(0 0 6px rgba(56,189,248,.75));transition:transform .28s cubic-bezier(.2,.9,.3,1.2),filter .28s ease}

        /* Supersonic 4-layer afterburner plume + Mach shock diamonds */
        #hvacScrollTopBtn .jet-flame{position:absolute;left:50%;top:calc(100% - 2px);z-index:1;width:32px;height:86px;margin-left:-16px;transform-origin:50% 0;transform:scaleY(0);opacity:0;transition:transform .2s cubic-bezier(.2,.8,.3,1),opacity .16s ease;pointer-events:none}
        #hvacScrollTopBtn .jet-flame i{position:absolute;left:50%;top:0;display:block;border-radius:50% 50% 50% 50%/14% 14% 86% 86%;transform-origin:50% 0}
        #hvacScrollTopBtn .jet-flame .f-outer{width:32px;height:100%;margin-left:-16px;background:linear-gradient(to bottom,rgba(254,240,138,.98) 0%,rgba(251,146,60,.96) 24%,rgba(239,68,68,.75) 58%,rgba(185,28,28,0) 100%);filter:blur(.6px)}
        #hvacScrollTopBtn .jet-flame .f-mid{width:20px;height:82%;margin-left:-10px;background:linear-gradient(to bottom,#fff 0%,rgba(56,189,248,.96) 38%,rgba(37,99,235,.7) 72%,rgba(29,78,216,0) 100%)}
        #hvacScrollTopBtn .jet-flame .f-core{width:10px;height:54%;margin-left:-5px;background:linear-gradient(to bottom,#fff 0%,#e0f2fe 70%,rgba(224,242,254,0) 100%);box-shadow:0 0 14px #fff,0 0 24px #38bdf8}
        #hvacScrollTopBtn .jet-flame .f-diamonds{width:8px;height:72%;margin-left:-4px;border-radius:0;background:repeating-linear-gradient(to bottom,rgba(255,255,255,.95) 0px,rgba(255,255,255,.95) 5px,rgba(56,189,248,.2) 5px,rgba(56,189,248,.2) 13px);clip-path:polygon(50% 0%,100% 12%,50% 25%,100% 38%,50% 50%,85% 65%,50% 100%,15% 65%,50% 50%,0% 38%,50% 25%,0% 12%);filter:drop-shadow(0 0 6px #fff)}

        /* High-energy plasma contrail beam */
        #hvacScrollTopBtn .jet-trail{position:absolute;left:50%;top:calc(100% + 26px);z-index:0;width:6px;height:66vh;margin-left:-3px;border-radius:9999px;transform-origin:50% 0;transform:scaleY(0);opacity:0;background:linear-gradient(to bottom,#fff 0%,rgba(56,189,248,.92) 16%,rgba(251,146,60,.62) 38%,rgba(203,213,225,.28) 68%,rgba(148,163,184,0) 100%);box-shadow:0 0 20px rgba(56,189,248,.9),0 0 38px rgba(251,146,60,.55);pointer-events:none}

        /* Hover state: pre-ignition power-up */
        @media (hover:hover){
            #hvacScrollTopBtn:not(.is-launching):hover .jet-aura{opacity:1;transform:scale(1.18)}
            #hvacScrollTopBtn:not(.is-launching):hover .jet-fins{opacity:1;transform:scale(1) translateY(-3px);filter:drop-shadow(0 0 12px rgba(56,189,248,.55))}
            #hvacScrollTopBtn:not(.is-launching):hover .jet-nozzle{transform:translateY(-2px) scaleX(1);border-color:#fb923c;box-shadow:0 4px 14px rgba(249,115,22,.65),inset 0 -2px 6px rgba(251,146,60,.9)}
            #hvacScrollTopBtn:not(.is-launching):hover .jet-body{transform:translateY(-4px) scale(1.04);border-color:#7dd3fc;box-shadow:0 14px 38px rgba(0,0,0,.88),0 0 30px rgba(56,189,248,.65),0 6px 20px rgba(249,115,22,.38),inset 0 0 14px rgba(56,189,248,.35)}
            #hvacScrollTopBtn:not(.is-launching):hover .jet-heat{opacity:.65}
            #hvacScrollTopBtn:not(.is-launching):hover .jet-turbine{opacity:.9;color:#7dd3fc;animation-duration:1.1s}
            #hvacScrollTopBtn:not(.is-launching):hover .jet-arrow{transform:translateY(-3px) scale(1.08);filter:drop-shadow(0 0 10px #38bdf8) drop-shadow(0 0 18px rgba(251,146,60,.6))}
            #hvacScrollTopBtn:not(.is-launching):hover .jet-flame{opacity:.75;transform:scaleY(.28);filter:drop-shadow(0 0 8px rgba(251,146,60,.8))}
        }

        /* Phase 1 - Ignition: engine rumble + wings lock out + pilot flame */
        #hvacScrollTopBtn.is-igniting .jet-aura{opacity:1;transform:scale(1.3);background:radial-gradient(circle,rgba(251,146,60,.52) 0%,rgba(56,189,248,.32) 48%,rgba(56,189,248,0) 74%)}
        #hvacScrollTopBtn.is-igniting .jet-fins{opacity:1;transform:scale(1.06);filter:drop-shadow(0 0 12px rgba(251,146,60,.65))}
        #hvacScrollTopBtn.is-igniting .jet-nozzle{opacity:1;transform:translateY(1px) scaleX(1.05);border-color:#fbbf24;box-shadow:0 0 16px rgba(251,146,60,.9)}
        #hvacScrollTopBtn.is-igniting .jet-body{animation:hvacJetRumble .065s linear infinite;border-color:#fbbf24;box-shadow:0 0 0 1.5px rgba(251,191,36,.6),0 0 28px rgba(56,189,248,.75),0 12px 32px rgba(249,115,22,.7)}
        #hvacScrollTopBtn.is-igniting .jet-heat{opacity:.88}
        #hvacScrollTopBtn.is-igniting .jet-turbine{opacity:1;color:#e0f2fe;animation:hvacJetSpin .22s linear infinite}
        #hvacScrollTopBtn.is-igniting .jet-hud{animation-duration:1.6s;opacity:1}
        #hvacScrollTopBtn.is-igniting .jet-arrow{filter:drop-shadow(0 0 10px #fff) drop-shadow(0 0 18px #38bdf8);transform:translateY(-2px) scale(1.08)}
        #hvacScrollTopBtn.is-igniting .jet-flame{opacity:.95;transform:scaleY(.48);filter:drop-shadow(0 0 10px rgba(251,146,60,.95))}
        #hvacScrollTopBtn.is-launching .jet-flame .f-outer{animation:hvacJetFlicker .075s linear infinite alternate}
        #hvacScrollTopBtn.is-launching .jet-flame .f-mid{animation:hvacJetFlicker .055s linear infinite alternate-reverse}

        /* Phase 2 - Full Afterburner Thrust */
        #hvacScrollTopBtn.is-thrust .jet-fins{transform:scale(1.12)}
        #hvacScrollTopBtn.is-thrust .jet-body{animation-name:hvacJetRumbleHard;animation-duration:.042s;border-color:#fff;box-shadow:0 0 0 2px rgba(255,255,255,.88),0 0 42px rgba(56,189,248,.98),0 18px 46px rgba(249,115,22,.95)}
        #hvacScrollTopBtn.is-thrust .jet-heat{opacity:1}
        #hvacScrollTopBtn.is-thrust .jet-turbine{animation-duration:.1s}
        #hvacScrollTopBtn.is-thrust .jet-flame{opacity:1;transform:scaleY(1.18);filter:drop-shadow(0 0 18px rgba(251,146,60,1))}

        /* Phase 3 - Supersonic Liftoff */
        #hvacScrollTopBtn.is-flying .jet-craft{transform:translate3d(0,calc(var(--jet-dist,110vh) * -1),0) scale(.9);transition:transform .78s cubic-bezier(.52,0,.88,.32)}
        #hvacScrollTopBtn.is-flying .jet-body{animation:none}
        #hvacScrollTopBtn.is-flying .jet-flame{transform:scaleY(1.85)}
        #hvacScrollTopBtn.is-flying .jet-trail{opacity:1;transform:scaleY(1);transition:transform .5s cubic-bezier(.2,.8,.3,1) .02s,opacity .14s ease}

        /* Cooldown / return */
        #hvacScrollTopBtn.is-landing .jet-craft{animation:hvacJetLand .55s cubic-bezier(.16,1,.3,1)}
        #hvacScrollTopBtn.is-resetting,#hvacScrollTopBtn.is-resetting *{transition:none !important;animation:none !important}

        /* Particles overlay */
        #hvacJetFx{position:fixed;inset:0;pointer-events:none;z-index:59;overflow:hidden;contain:strict}
        #hvacJetFx .jet-p{position:absolute;left:0;top:0;border-radius:50%;pointer-events:none;will-change:transform,opacity}
        #hvacJetFx .jet-spark{background:#fef9c3;box-shadow:0 0 8px 2px rgba(251,146,60,.98),0 0 14px rgba(56,189,248,.75)}
        #hvacJetFx .jet-smoke{background:radial-gradient(circle,rgba(241,245,249,.82) 0%,rgba(203,213,225,.56) 36%,rgba(148,163,184,.25) 62%,rgba(100,116,139,0) 76%)}
        #hvacJetFx .jet-flash{background:radial-gradient(circle,rgba(255,251,235,.98) 0%,rgba(251,146,60,.68) 30%,rgba(56,189,248,.32) 56%,rgba(56,189,248,0) 74%)}
        #hvacJetFx .jet-shock{border:2px solid rgba(125,211,252,.9);box-shadow:0 0 16px rgba(56,189,248,.8),inset 0 0 12px rgba(251,146,60,.6);background:transparent}

        @keyframes hvacJetSpin{to{transform:rotate(360deg)}}
        @keyframes hvacJetSpinReverse{to{transform:rotate(-360deg)}}
        @keyframes hvacJetPulse{0%,100%{transform:scale(.96);opacity:.72}50%{transform:scale(1.08);opacity:1}}
        @keyframes hvacJetRumble{0%{transform:translate(0,0) rotate(0)}25%{transform:translate(-1.5px,1px) rotate(-1.5deg)}50%{transform:translate(1.5px,-1px) rotate(1.3deg)}75%{transform:translate(-1px,-1.3px) rotate(.9deg)}100%{transform:translate(1px,1.3px) rotate(-.9deg)}}
        @keyframes hvacJetRumbleHard{0%{transform:translate(0,0) rotate(0)}25%{transform:translate(-2.4px,1.4px) rotate(-2.4deg)}50%{transform:translate(2.4px,-1.4px) rotate(2deg)}75%{transform:translate(-1.6px,-2.2px) rotate(1.4deg)}100%{transform:translate(1.6px,2.2px) rotate(-1.4deg)}}
        @keyframes hvacJetFlicker{from{transform:scale(1,1)}to{transform:scale(.84,1.18)}}
        @keyframes hvacJetLand{from{transform:translateY(-48px) scale(.88);opacity:0}to{transform:none;opacity:1}}
        @media (max-width:640px){
            #hvacScrollTopBtn{right:16px;bottom:calc(16px + env(safe-area-inset-bottom,0px));width:50px;height:50px}
            #hvacScrollTopBtn .jet-fins{width:72px;height:60px;margin:-30px 0 0 -36px}
            #hvacScrollTopBtn .jet-turbine{width:42px;height:42px;margin:-21px 0 0 -21px}
            #hvacScrollTopBtn .jet-arrow{width:24px;height:24px}
        }
    </style>
    <button id="hvacScrollTopBtn" type="button" aria-label="L&#234;n &#273;&#7847;u trang" title="L&#234;n &#273;&#7847;u trang">
        <span class="jet-craft" aria-hidden="true">
            <span class="jet-aura"></span>
            <span class="jet-trail"></span>
            <span class="jet-flame"><i class="f-outer"></i><i class="f-mid"></i><i class="f-core"></i><i class="f-diamonds"></i></span>
            <!-- Armored Swept Delta Wings + Nose Cone -->
            <svg class="jet-fins" viewBox="0 0 82 68" fill="none">
                <defs>
                    <linearGradient id="hvacWingGrad" x1="0" y1="0" x2="0" y2="1">
                        <stop offset="0%" stop-color="#38bdf8"/>
                        <stop offset="45%" stop-color="#0284c7"/>
                        <stop offset="100%" stop-color="#0f172a"/>
                    </linearGradient>
                    <linearGradient id="hvacWingEdge" x1="0" y1="0" x2="1" y2="1">
                        <stop offset="0%" stop-color="#e0f2fe"/>
                        <stop offset="50%" stop-color="#38bdf8"/>
                        <stop offset="100%" stop-color="#fb923c"/>
                    </linearGradient>
                </defs>
                <!-- Top Mach nose-cone crown -->
                <path d="M41 1 L47 9 L41 7 L35 9 Z" fill="url(#hvacWingEdge)"/>
                <!-- Left swept stealth wing + booster pod -->
                <path d="M16 20 L1 44 L5 49 L17 43 L19 30 Z" fill="url(#hvacWingGrad)" stroke="url(#hvacWingEdge)" stroke-width="1.2" stroke-linejoin="round"/>
                <path d="M13 28 L5 42 L13 39 Z" fill="#38bdf8" opacity=".45"/>
                <!-- Right swept stealth wing + booster pod -->
                <path d="M66 20 L81 44 L77 49 L65 43 L63 30 Z" fill="url(#hvacWingGrad)" stroke="url(#hvacWingEdge)" stroke-width="1.2" stroke-linejoin="round"/>
                <path d="M69 28 L77 42 L69 39 Z" fill="#38bdf8" opacity=".45"/>
            </svg>
            <span class="jet-nozzle"></span>
            <span class="jet-body">
                <span class="jet-heat"></span>
                <!-- 12-Blade Titanium Compressor Turbine -->
                <svg class="jet-turbine" viewBox="0 0 48 48" fill="none" stroke="currentColor" stroke-width="1.5" stroke-linecap="round">
                    <circle cx="24" cy="24" r="21" stroke-dasharray="6 3" opacity=".55"></circle>
                    <circle cx="24" cy="24" r="6" opacity=".75"></circle>
                    <path d="M24 18 C27 13 27.5 8 24 4"></path>
                    <path d="M24 18 C27 13 27.5 8 24 4" transform="rotate(30 24 24)"></path>
                    <path d="M24 18 C27 13 27.5 8 24 4" transform="rotate(60 24 24)"></path>
                    <path d="M24 18 C27 13 27.5 8 24 4" transform="rotate(90 24 24)"></path>
                    <path d="M24 18 C27 13 27.5 8 24 4" transform="rotate(120 24 24)"></path>
                    <path d="M24 18 C27 13 27.5 8 24 4" transform="rotate(150 24 24)"></path>
                    <path d="M24 18 C27 13 27.5 8 24 4" transform="rotate(180 24 24)"></path>
                    <path d="M24 18 C27 13 27.5 8 24 4" transform="rotate(210 24 24)"></path>
                    <path d="M24 18 C27 13 27.5 8 24 4" transform="rotate(240 24 24)"></path>
                    <path d="M24 18 C27 13 27.5 8 24 4" transform="rotate(270 24 24)"></path>
                    <path d="M24 18 C27 13 27.5 8 24 4" transform="rotate(300 24 24)"></path>
                    <path d="M24 18 C27 13 27.5 8 24 4" transform="rotate(330 24 24)"></path>
                </svg>
                <!-- Rotating Cyber HUD Bezel Ring -->
                <svg class="jet-hud" viewBox="0 0 56 56" fill="none">
                    <circle cx="28" cy="28" r="25.5" stroke="#38bdf8" stroke-width="1.2" stroke-dasharray="14 8 4 8" opacity=".85"/>
                    <circle cx="28" cy="28" r="23" stroke="#fb923c" stroke-width="1" stroke-dasharray="3 15" opacity=".7"/>
                </svg>
                <!-- Bold Mach-2 Double Chevron Spearhead Icon -->
                <svg class="jet-arrow" viewBox="0 0 28 28" fill="none">
                    <defs>
                        <linearGradient id="hvacSpearGrad" x1="14" y1="2" x2="14" y2="25" gradientUnits="userSpaceOnUse">
                            <stop offset="0%" stop-color="#ffffff"/>
                            <stop offset="55%" stop-color="#bae6fd"/>
                            <stop offset="100%" stop-color="#38bdf8"/>
                        </linearGradient>
                        <linearGradient id="hvacCoreGrad" x1="14" y1="11" x2="14" y2="26" gradientUnits="userSpaceOnUse">
                            <stop offset="0%" stop-color="#ffffff"/>
                            <stop offset="45%" stop-color="#38bdf8"/>
                            <stop offset="100%" stop-color="#fb923c"/>
                        </linearGradient>
                    </defs>
                    <!-- Dark armor halo shield for high contrast over turbine -->
                    <circle cx="14" cy="14" r="10.5" fill="rgba(4,8,18,.78)" stroke="rgba(56,189,248,.4)" stroke-width=".8"/>
                    <!-- Outer Mach delta wing chevron -->
                    <path d="M14 2.2 L24.2 14.2 L19.4 14.2 L14 7.8 L8.6 14.2 L3.8 14.2 Z" fill="url(#hvacSpearGrad)" stroke="#040812" stroke-width="1.8" stroke-linejoin="round" style="paint-order:stroke fill"/>
                    <!-- Inner Mach booster spearhead -->
                    <path d="M14 10.2 L21.5 19.2 L16.8 19.2 L16.8 24.8 L11.2 24.8 L11.2 19.2 L6.5 19.2 Z" fill="url(#hvacCoreGrad)" stroke="#040812" stroke-width="1.8" stroke-linejoin="round" style="paint-order:stroke fill"/>
                    <!-- Glowing plasma core slot -->
                    <rect x="13" y="14.2" width="2" height="8.2" rx="1" fill="#ffffff"/>
                    <circle cx="14" cy="24.2" r="1.6" fill="#fde047"/>
                </svg>
            </span>
        </span>
    </button>
    <script id="hvacScrollTopScript">
    (function () {
        var btn = document.getElementById('hvacScrollTopBtn');
        if (!btn) return;
        var craft = btn.querySelector('.jet-craft');
        var ticking = false, launching = false, timers = [];
        var scrollTimer = null, trailTimer = null;
        var fx = null, audioCtx = null, noiseBuf = null;
        var canFx = typeof Element !== 'undefined' && typeof Element.prototype.animate === 'function';
        var mq = function (q) { return !!(window.matchMedia && window.matchMedia(q).matches); };
        var lite = mq('(pointer: coarse)') || mq('(max-width: 640px)') || mq('(prefers-reduced-motion: reduce)');
        var T_THRUST = 300, T_LIFT = 520, T_FLIGHT = 780;

        /* ---------- Multilingual tooltip ---------- */
        var titles = {
            vi: 'L\u00EAn \u0111\u1EA7u trang',
            en: 'Back to top',
            zh: '\u56DE\u5230\u9876\u90E8',
            ja: '\u30DA\u30FC\u30B8\u30C8\u30C3\u30D7\u3078'
        };
        function updateBtnLang() {
            var l = (document.documentElement.lang || 'vi').toLowerCase();
            if (l.indexOf('zh') === 0) l = 'zh';
            else if (l.indexOf('ja') === 0) l = 'ja';
            else if (l.indexOf('en') === 0) l = 'en';
            else l = 'vi';
            var t = titles[l] || titles.vi;
            btn.setAttribute('aria-label', t);
            btn.setAttribute('title', t);
        }
        if (window.MutationObserver) {
            new MutationObserver(function (m) {
                for (var i = 0; i < m.length; i++) { if (m[i].attributeName === 'lang') { updateBtnLang(); break; } }
            }).observe(document.documentElement, { attributes: true, attributeFilter: ['lang'] });
        }

        /* ---------- Helpers ---------- */
        function getTop() { return window.pageYOffset || document.documentElement.scrollTop || document.body.scrollTop || 0; }
        function later(fn, ms) { timers.push(setTimeout(fn, ms)); }
        function rand(a, b) { return a + Math.random() * (b - a); }
        function cnt(k) { return Math.max(1, Math.round(k * (lite ? 0.55 : 1))); }
        function ensureFx() {
            if (fx && fx.parentNode) return fx;
            fx = document.createElement('div');
            fx.id = 'hvacJetFx';
            fx.setAttribute('aria-hidden', 'true');
            document.body.appendChild(fx);
            return fx;
        }

        /* ---------- Particles (Web Animations API, GPU transform/opacity only) ---------- */
        function particle(cls, x, y, size, frames, duration, easing, delay) {
            if (!fx || fx.childElementCount > 150) return;
            var p = document.createElement('span');
            p.className = 'jet-p ' + cls;
            p.style.width = size + 'px';
            p.style.height = size + 'px';
            p.style.left = (x - size / 2) + 'px';
            p.style.top = (y - size / 2) + 'px';
            fx.appendChild(p);
            var a = p.animate(frames, { duration: duration, easing: easing || 'ease-out', delay: delay || 0, fill: 'both' });
            a.onfinish = a.oncancel = function () { if (p.parentNode) p.parentNode.removeChild(p); };
        }
        function shockwave(x, y, maxScale) {
            particle('jet-shock', x, y, 54, [
                { transform: 'scale(.35)', opacity: 0.95 },
                { transform: 'scale(' + (maxScale || 2.5) + ')', opacity: 0 }
            ], 520, 'cubic-bezier(.16,1,.3,1)');
        }
        function sparks(n, x, y, spread) {
            for (var i = 0; i < n; i++) {
                var dx = rand(-spread, spread), dy = rand(22, 105);
                particle('jet-spark', x + rand(-5, 5), y + rand(-2, 4), rand(2.4, 4.5), [
                    { transform: 'translate(0,0) scale(1.15)', opacity: 1 },
                    { transform: 'translate(' + dx + 'px,' + dy + 'px) scale(.15)', opacity: 0 }
                ], rand(360, 700), 'cubic-bezier(.15,.75,.35,1)', rand(0, 110));
            }
        }
        function smoke(n, x, y) {
            for (var i = 0; i < n; i++) {
                var s = rand(20, 38), dx = rand(-85, 85), dy = rand(18, 68);
                particle('jet-smoke', x + rand(-10, 10), y + rand(8, 22), s, [
                    { transform: 'translate(0,0) scale(.35)', opacity: 0 },
                    { transform: 'translate(' + (dx * 0.35) + 'px,' + (dy * 0.4) + 'px) scale(1.05)', opacity: 0.88, offset: 0.22 },
                    { transform: 'translate(' + dx + 'px,' + dy + 'px) scale(' + rand(2.3, 3.4) + ')', opacity: 0 }
                ], rand(900, 1550), 'cubic-bezier(.2,.6,.3,1)', rand(0, 130));
            }
        }
        function flash(x, y) {
            particle('jet-flash', x, y + 24, 110, [
                { transform: 'scale(.2)', opacity: 0 },
                { transform: 'scale(.82)', opacity: 0.95, offset: 0.22 },
                { transform: 'scale(1.55)', opacity: 0 }
            ], 600, 'ease-out');
        }
        function stopTrail() { if (trailTimer !== null) { clearInterval(trailTimer); trailTimer = null; } }
        function startTrail() {
            stopTrail();
            var end = Date.now() + T_FLIGHT;
            trailTimer = setInterval(function () {
                var r = craft.getBoundingClientRect();
                if (Date.now() > end || r.bottom < -30) { stopTrail(); return; }
                var cx = r.left + r.width / 2, cy = r.bottom + 12;
                particle('jet-smoke', cx + rand(-5, 5), cy, rand(13, 24), [
                    { transform: 'translate(0,0) scale(.45)', opacity: 0.85 },
                    { transform: 'translate(' + rand(-26, 26) + 'px,' + rand(20, 52) + 'px) scale(' + rand(2.2, 3.2) + ')', opacity: 0 }
                ], rand(620, 960), 'ease-out');
                if (Math.random() < 0.75) sparks(2, cx, cy, 36);
            }, lite ? 85 : 52);
        }

        /* ---------- Jet engine sound (Web Audio API, synthesized, plays on click only) ---------- */
        function playJetSound() {
            try {
                var AC = window.AudioContext || window.webkitAudioContext;
                if (!AC) return;
                if (!audioCtx) audioCtx = new AC();
                if (audioCtx.state === 'suspended' && audioCtx.resume) audioCtx.resume();
                var ctx = audioCtx, t = ctx.currentTime + 0.01, dur = 1.55;
                var master = ctx.createGain();
                master.gain.value = 0.48;
                var comp = ctx.createDynamicsCompressor();
                master.connect(comp); comp.connect(ctx.destination);
                if (!noiseBuf) {
                    var len = Math.floor(ctx.sampleRate * dur);
                    noiseBuf = ctx.createBuffer(1, len, ctx.sampleRate);
                    var d = noiseBuf.getChannelData(0);
                    for (var i = 0; i < len; i++) d[i] = Math.random() * 2 - 1;
                }
                /* 1. Jet exhaust whoosh & afterburner roar */
                var noise = ctx.createBufferSource(); noise.buffer = noiseBuf;
                var bp = ctx.createBiquadFilter(); bp.type = 'bandpass'; bp.Q.value = 0.85;
                bp.frequency.setValueAtTime(200, t);
                bp.frequency.exponentialRampToValueAtTime(880, t + 0.4);
                bp.frequency.exponentialRampToValueAtTime(3100, t + 1.05);
                bp.frequency.exponentialRampToValueAtTime(1700, t + dur);
                var ng = ctx.createGain();
                ng.gain.setValueAtTime(0.0001, t);
                ng.gain.exponentialRampToValueAtTime(0.36, t + 0.16);
                ng.gain.linearRampToValueAtTime(0.52, t + 0.65);
                ng.gain.exponentialRampToValueAtTime(0.0001, t + dur);
                noise.connect(bp); bp.connect(ng); ng.connect(master);
                /* 2. Low turbine rumble revving up */
                var o1 = ctx.createOscillator(); o1.type = 'sawtooth';
                o1.frequency.setValueAtTime(52, t);
                o1.frequency.exponentialRampToValueAtTime(95, t + 0.36);
                o1.frequency.exponentialRampToValueAtTime(340, t + 1.1);
                var lp = ctx.createBiquadFilter(); lp.type = 'lowpass';
                lp.frequency.setValueAtTime(380, t);
                lp.frequency.exponentialRampToValueAtTime(2400, t + 1.05);
                var g1 = ctx.createGain();
                g1.gain.setValueAtTime(0.0001, t);
                g1.gain.exponentialRampToValueAtTime(0.18, t + 0.1);
                g1.gain.setValueAtTime(0.18, t + 0.85);
                g1.gain.exponentialRampToValueAtTime(0.0001, t + dur);
                o1.connect(lp); lp.connect(g1); g1.connect(master);
                /* 3. High-frequency turbine spool whine */
                var o2 = ctx.createOscillator(); o2.type = 'triangle';
                o2.frequency.setValueAtTime(580, t);
                o2.frequency.exponentialRampToValueAtTime(2800, t + 1.15);
                var g2 = ctx.createGain();
                g2.gain.setValueAtTime(0.0001, t);
                g2.gain.exponentialRampToValueAtTime(0.055, t + 0.28);
                g2.gain.exponentialRampToValueAtTime(0.0001, t + dur);
                o2.connect(g2); g2.connect(master);
                noise.start(t); o1.start(t); o2.start(t);
                noise.stop(t + dur); o1.stop(t + dur); o2.stop(t + dur);
                o1.onended = function () { try { master.disconnect(); comp.disconnect(); } catch (e) {} };
            } catch (e) {}
        }

        /* ---------- Frame-by-frame 60 FPS smooth scroll (easeInOutCubic) ---------- */
        function cancelSmoothScroll() {
            if (scrollTimer !== null) { clearInterval(scrollTimer); scrollTimer = null; }
        }
        function easeInOutCubic(t) { return t < 0.5 ? 4 * t * t * t : 1 - Math.pow(-2 * t + 2, 3) / 2; }
        function smoothScrollToTop(duration) {
            cancelSmoothScroll();
            var startPosition = getTop();
            if (startPosition <= 0) return;
            var dur = duration || Math.min(1150, Math.max(720, Math.floor(Math.sqrt(startPosition) * 12)));
            var startTime = performance.now();
            scrollTimer = setInterval(function () {
                var elapsed = performance.now() - startTime;
                var progress = Math.min(elapsed / dur, 1);
                var nextY = Math.round(startPosition * (1 - easeInOutCubic(progress)));
                window.scrollTo(0, nextY);
                if (progress >= 1) {
                    cancelSmoothScroll();
                    window.scrollTo(0, 0);
                }
            }, 16);
        }
        window.addEventListener('wheel', cancelSmoothScroll, { passive: true });
        window.addEventListener('touchmove', cancelSmoothScroll, { passive: true });

        /* ---------- Jet Engine Launch sequence ---------- */
        function finishLaunch() {
            for (var i = 0; i < timers.length; i++) clearTimeout(timers[i]);
            timers = [];
            stopTrail();
            btn.classList.add('is-resetting');
            btn.classList.remove('is-visible', 'is-launching', 'is-igniting', 'is-thrust', 'is-flying', 'is-landing');
            void btn.offsetWidth;
            btn.classList.remove('is-resetting');
            launching = false;
            if (getTop() > 300) {
                btn.classList.add('is-visible', 'is-landing');
                later(function () { btn.classList.remove('is-landing'); }, 600);
            }
        }
        function launch() {
            if (launching) return;
            launching = true;
            for (var i = 0; i < timers.length; i++) clearTimeout(timers[i]);
            timers = [];
            btn.classList.remove('is-landing');
            cancelSmoothScroll();
            var scrollDur = Math.min(1150, Math.max(750, Math.floor(Math.sqrt(getTop()) * 12)));
            playJetSound();
            btn.classList.add('is-launching');
            if (!canFx) {
                smoothScrollToTop(scrollDur);
                later(finishLaunch, scrollDur + 150);
                return;
            }
            ensureFx();
            var r = btn.getBoundingClientRect();
            var cx = r.left + r.width / 2, cy = r.top + r.height / 2, py = r.bottom + 4;
            craft.style.setProperty('--jet-dist', Math.ceil(r.bottom + 180) + 'px');
            btn.classList.add('is-igniting');
            shockwave(cx, cy, 2.2);
            sparks(cnt(7), cx, py, 38);
            smoke(cnt(5), cx, py);
            later(function () {
                btn.classList.add('is-thrust');
                flash(cx, py);
                smoke(cnt(11), cx, py);
                sparks(cnt(14), cx, py, 80);
            }, T_THRUST);
            later(function () {
                btn.classList.add('is-flying');
                smoothScrollToTop(scrollDur);
                shockwave(cx, cy, 3.1);
                flash(cx, py);
                smoke(cnt(15), cx, py);
                sparks(cnt(18), cx, py, 100);
                startTrail();
            }, T_LIFT);
            later(finishLaunch, T_LIFT + Math.max(T_FLIGHT, scrollDur) + 160);
        }

        /* ---------- Show / hide on scroll ---------- */
        function updateScrollBtn() {
            ticking = false;
            if (launching) return;
            if (getTop() > 300) btn.classList.add('is-visible');
            else btn.classList.remove('is-visible', 'is-landing');
        }
        function onScroll() {
            updateScrollBtn();
        }
        window.addEventListener('scroll', onScroll, { passive: true });
        window.addEventListener('resize', onScroll, { passive: true });
        btn.addEventListener('click', function (e) { e.preventDefault(); launch(); });

        updateScrollBtn();
        updateBtnLang();
    })();
    </script>
    <script id="hvac3dVisualizerScript">
    /*
     * ============================================================================
     * 3D INDUSTRIAL HVAC & AHU ENGINEERING VISUALIZER (Three.js r128 + GSAP 3.12)
     * Mô phỏng chi tiết thực tế: Khung nhôm định hình Penta-Post 50mm, Ke góc PA66,
     * Bệ đế thép C-Channel, Dàn lạnh ống đồng cút chữ U, Ống góp CHWS/CHWR PN16,
     * Cửa thăm AHU kèm kính quan sát & đồng hồ chênh áp Magnehelic, Khớp nối mềm
     * Canvas, Ống gió tôn chấn gân chữ X, Van VCD Belimo & Miệng gió khuếch tán 38°.
     * ============================================================================
     */
    (function () {
        'use strict';

        // ------------------------------------------------------------------------
        // 0. ĐA NGÔN NGỮ TỰ ĐỘNG (VI / EN / ZH / JA)
        // ------------------------------------------------------------------------
        var i18n3D = {
            vi: {
                kicker: 'TIÊU CHUẨN TCVN 5687 & SMACNA',
                stdTag: 'TIÊU CHUẨN TCVN 5687 & SMACNA',
                secTitle: 'Tổ Hợp AHU Công Nghiệp, Ống Gió Bích TDC & Khuếch Tán',
                secDesc: 'M-01 Lọc G4/F8 → M-02 Dàn lạnh Chiller & Vỏ Panel PU 50mm → M-03 Buồng quạt EC & Khớp nối Canvas → M-04 Ống gió chấn gân X & Van VCD Belimo → M-05 Miệng gió khuếch tán 38°.',
                secHint: 'Click mô hình 3D: Bung/Đóng AHU • Double-Click: Turbo',
                cardSubtitle: 'Khung nhôm định hình Penta-Post 50mm, Dàn lạnh ống đồng CHWS/CHWR PN16, Đồng hồ Magnehelic 85 Pa & <strong class="text-sky-300 font-semibold">Click 3D để bung chi tiết</strong>.',
                stateClosed: 'TRẠNG THÁI: LẮP RÁP KÍN',
                stateOpen: 'TRẠNG THÁI: BUNG CHI TIẾT',
                flow: 'LƯU LƯỢNG',
                vel: 'VẬN TỐC GIÓ',
                pa: 'CỘT ÁP TĨNH',
                temp: 'NHIỆT ĐỘ CẤP',
                dba: 'ĐỘ ỒN',
                bgDark: 'Nền: Dark Grid',
                bgChecker: 'Nền: Alpha Caro',
                bgTrans: 'Nền: Trong Suốt 100%',
                lblAuto: 'Nhãn Kỹ Thuật: Tự động',
                lblAlways: 'Nhãn Kỹ Thuật: Luôn Bật',
                lblOff: 'Nhãn Kỹ Thuật: Tắt',
                embedBtn: 'Mã Nhúng (Embed)',
                hideUi: 'Ẩn UI',
                restoreUi: 'Hiện Bảng Điều Khiển',
                legFresh: 'Khí tươi qua lọc G4/F8',
                legSupply: 'Gió lạnh cấp sau Coil Chiller',
                audioOn: 'Âm thanh: BẬT',
                audioOff: 'Âm thanh: TẮT',
                explodeOpen: 'Bung Cụm Chi Tiết (Exploded View)',
                explodeClose: 'Đóng Cụm Thiết Bị (Assemble)',
                turboOff: 'Tăng Tốc Quạt EC (Turbo)',
                turboOn: 'Chế Độ: Turbo 3,200 RPM',
                cadTitle0: 'KHOANG LỌC SƠ CẤP G4 & LỌC TÚI F8',
                cad0: 'Khung nhôm định hình 50mm • Chênh áp ΔP: 85 Pa',
                cadTitle1: 'KHOANG DÀN LẠNH CHILLER & VỎ PANEL PU',
                cad1: 'Coil đồng 6 hàng ống • Ống góp CHWS/CHWR & Máng ngưng Inox',
                cadTitle2: 'BUỒNG QUẠT EC & KHỚP NỐI MỀM CANVAS',
                cad2: 'Cánh quạt EC • Phễu hút Venturi • Vòng tua',
                cadTitle3: 'ỐNG GIÓ TÔN CHẤN GÂN X & VAN GIÓ VCD',
                cad3: 'Tôn mạ kẽm Z275 bích TDC • Cơ cấu thanh truyền & Động cơ Belimo',
                cadTitle4: 'MIỆNG GIÓ KHUẾCH TÁN 4 HƯỚNG ANODIZED',
                cad4: 'Lá chớp nghiêng khí động học 38° • Khuếch tán trần 600×600',
                heroBtn: 'Mô Hình 3D Cụm AHU · VCD · Miệng Gió',
                navLink: 'Mô Hình 3D HVAC CAD',
                modalTitle: 'Nhúng Vào Website Tính Toán Kỹ Thuật HVAC',
                modalSub: 'Hỗ trợ nền trong suốt (<code class="text-emerald-400">alpha: true</code>) và tự động ẩn giao diện điều khiển bằng tham số <code class="text-sky-400">?embed=true</code>.',
                modalStep1: 'Cách 1: Nhúng trực tiếp qua thẻ &lt;iframe&gt; (Khuyên dùng)',
                copyBtn: 'Sao chép mã Iframe',
                copiedBtn: 'Đã sao chép!',
                modalApiTitle: 'Tính năng API điều khiển từ trang cha (PostMessage):',
                modalApiDesc: 'Khi người dùng bấm nút <strong>"Tính Toán Lưu Lượng"</strong> trên form của bạn, bạn có thể gửi lệnh kích hoạt hiệu ứng bung mô hình hoặc tăng tốc quạt từ trang chính:'
            },
            en: {
                kicker: 'TCVN 5687 & SMACNA STANDARD',
                stdTag: 'TCVN 5687 & SMACNA STANDARD',
                secTitle: 'Industrial AHU Assembly, TDC Flanged Duct & 4-Way Diffuser',
                secDesc: 'M-01 G4/F8 Bag Filter → M-02 Chilled Water Coil & 50mm PU Casing → M-03 EC Plug Fan & Canvas Connector → M-04 Cross-Broken Duct & Belimo VCD → M-05 38° Diffuser.',
                secHint: 'Click 3D Model: Explode/Assemble AHU • Double-Click: Turbo',
                cardSubtitle: '50mm Penta-Post Aluminum Frame, 6-Row CHWS/CHWR PN16 Copper Coil, Magnehelic 85 Pa Gauge & <strong class="text-sky-300 font-semibold">Click 3D to Explode</strong>.',
                stateClosed: 'STATE: ASSEMBLED SEALED',
                stateOpen: 'STATE: EXPLODED VIEW',
                flow: 'AIRFLOW',
                vel: 'VELOCITY',
                pa: 'STATIC PRESS.',
                temp: 'SUPPLY TEMP',
                dba: 'NOISE LEVEL',
                bgDark: 'BG: Dark Grid',
                bgChecker: 'BG: Alpha Grid',
                bgTrans: 'BG: 100% Transparent',
                lblAuto: 'MEP Callouts: Auto',
                lblAlways: 'MEP Callouts: Always',
                lblOff: 'MEP Callouts: Off',
                embedBtn: 'Embed Code',
                hideUi: 'Hide UI',
                restoreUi: 'Show Control HUD',
                legFresh: 'Fresh Air via G4/F8 Filter',
                legSupply: 'Chilled Supply Air after Coil',
                audioOn: 'Audio: ON',
                audioOff: 'Audio: OFF',
                explodeOpen: 'Explode Assembly (Exploded View)',
                explodeClose: 'Assemble Unit (Close)',
                turboOff: 'Boost EC Fan (Turbo)',
                turboOn: 'Mode: Turbo 3,200 RPM',
                cadTitle0: 'G4 PRE-FILTER & F8 POCKET BAG CHAMBER',
                cad0: '50mm Penta-Post Frame • Pressure Drop ΔP: 85 Pa',
                cadTitle1: 'CHILLED WATER COIL & 50MM PU CASING',
                cad1: '6-Row Copper Coil • CHWS/CHWR Manifolds & SS Drain Pan',
                cadTitle2: 'EC PLUG FAN PLENUM & CANVAS CONNECTOR',
                cad2: 'EC Impeller • Venturi Bellmouth • Speed',
                cadTitle3: 'CROSS-BROKEN DUCT & VCD DAMPER',
                cad3: 'Z275 Galvanized TDC Flange • Linkage & Belimo Actuator',
                cadTitle4: 'ANODIZED 4-WAY SUPPLY DIFFUSER',
                cad4: '38° Aerodynamic Louver Cones • 600×600 Ceiling Coanda',
                heroBtn: '3D AHU · VCD Damper · Diffuser Model',
                navLink: '3D HVAC CAD Model',
                modalTitle: 'Embed in HVAC Engineering Website',
                modalSub: 'Supports transparent background (<code class="text-emerald-400">alpha: true</code>) and auto-hidden HUD via <code class="text-sky-400">?embed=true</code>.',
                modalStep1: 'Method 1: Direct embed via &lt;iframe&gt; tag (Recommended)',
                copyBtn: 'Copy Iframe Code',
                copiedBtn: 'Copied!',
                modalApiTitle: 'Parent Page Control API (PostMessage):',
                modalApiDesc: 'Trigger exploded view or turbo EC fan speed directly from your calculation form:'
            },
            zh: {
                kicker: 'TCVN 5687 与 SMACNA 标准',
                stdTag: 'TCVN 5687 与 SMACNA 标准',
                secTitle: '工业组合式空调箱 AHU、TDC 法兰风管与四向散流器',
                secDesc: 'M-01 G4/F8 袋式过滤 → M-02 冷水表冷器与 50mm PU 箱体 → M-03 EC 风机段与帆布软接 → M-04 十字压筋风管与搏力谋 VCD → M-05 38° 四向散流器。',
                secHint: '点击 3D 模型：分解/合拢 AHU • 双击：涡轮加速',
                cardSubtitle: '50mm 五角铝型材框架、6 排 CHWS/CHWR PN16 铜管表冷器、Magnehelic 85 Pa 压差表 & <strong class="text-sky-300 font-semibold">点击 3D 展开爆炸图</strong>。',
                stateClosed: '状态：密封组装',
                stateOpen: '状态：爆炸分解视图',
                flow: '送风风量',
                vel: '断面风速',
                pa: '机外静压',
                temp: '送风温度',
                dba: '噪声等级',
                bgDark: '背景：暗色网格',
                bgChecker: '背景：透明棋盘',
                bgTrans: '背景：100% 透明',
                lblAuto: '技术标签：自动',
                lblAlways: '技术标签：常显',
                lblOff: '技术标签：关闭',
                embedBtn: '嵌入代码 (Embed)',
                hideUi: '隐藏界面',
                restoreUi: '显示控制面板',
                legFresh: '经 G4/F8 过滤新风',
                legSupply: '表冷器后低温送风',
                audioOn: '音效：开启',
                audioOff: '音效：关闭',
                explodeOpen: '分解组件 (Exploded View)',
                explodeClose: '合拢组件 (Assemble)',
                turboOff: 'EC 风机加速 (Turbo)',
                turboOn: '模式：涡轮 3,200 RPM',
                cadTitle0: 'G4 初效与 F8 中效袋式过滤段',
                cad0: '50mm 断桥铝型材框架 • 压差 ΔP: 85 Pa',
                cadTitle1: '冷水表冷器段与 PU 保温箱体',
                cad1: '6 排铜管表冷器 • CHWS/CHWR 集水管与不锈钢凝水盘',
                cadTitle2: 'EC 风机箱段与防火帆布软接',
                cad2: 'EC 叶轮 • 文丘里集风器 • 转速',
                cadTitle3: '十字压筋镀锌风管与 VCD 调节阀',
                cad3: 'Z275 镀锌钢板 TDC 法兰 • 连杆机构与 Belimo 执行器',
                cadTitle4: '阳极氧化四向方形散流器',
                cad4: '38° 气动倾角叶片 • 600×600 贴附送风',
                heroBtn: '3D 空调箱 AHU · VCD 风阀 · 散流器模型',
                navLink: '3D 暖通 CAD 模型',
                modalTitle: '嵌入到暖通空调工程计算网站',
                modalSub: '支持透明背景 (<code class="text-emerald-400">alpha: true</code>) 并可通过 <code class="text-sky-400">?embed=true</code> 自动隐藏控制栏。',
                modalStep1: '方式 1：通过 &lt;iframe&gt; 标签直接嵌入（推荐）',
                copyBtn: '复制 Iframe 代码',
                copiedBtn: '已复制！',
                modalApiTitle: '父页面控制 API (PostMessage)：',
                modalApiDesc: '可从主页面计算表单发送指令触发模型爆炸分解或风机涡轮加速：'
            },
            ja: {
                kicker: 'TCVN 5687 & SMACNA 規格準拠',
                stdTag: 'TCVN 5687 & SMACNA 規格準拠',
                secTitle: '産業用 AHU 空調機・TDC フランジダクト・4方向吹出口ユニット',
                secDesc: 'M-01 G4/F8 バッグフィルタ → M-02 冷水コイル＆50mm PUパネル → M-03 EC プラグファン＆キャンバス継手 → M-04 リブ加工ダクト＆Belimo VCD → M-05 38° 吹出口。',
                secHint: '3Dモデルをクリック：AHU 分解/組立 • ダブルクリック：ターボ',
                cardSubtitle: '50mm アルミフレーム、6列 CHWS/CHWR PN16 銅コイル、Magnehelic 85 Pa 差圧計＆<strong class="text-sky-300 font-semibold">クリックで分解図表示</strong>。',
                stateClosed: '状態：密閉組立完了',
                stateOpen: '状態：分解ビュー (EXPLODED)',
                flow: '給気風量',
                vel: 'ダクト風速',
                pa: '機外静圧',
                temp: '給気温度',
                dba: '騒音レベル',
                bgDark: '背景: ダークグリッド',
                bgChecker: '背景: 透過チェック',
                bgTrans: '背景: 100% 透過',
                lblAuto: '技術ラベル: 自動',
                lblAlways: '技術ラベル: 常時',
                lblOff: '技術ラベル: オフ',
                embedBtn: '埋込コード (Embed)',
                hideUi: 'UIを隠す',
                restoreUi: 'コントロールを表示',
                legFresh: 'G4/F8 ろ過外気',
                legSupply: '冷水コイル後給気',
                audioOn: 'サウンド: ON',
                audioOff: 'サウンド: OFF',
                explodeOpen: 'ユニット分解 (Exploded View)',
                explodeClose: 'ユニット組立 (Assemble)',
                turboOff: 'ECファン加速 (Turbo)',
                turboOn: 'モード: ターボ 3,200 RPM',
                cadTitle0: 'G4 プレフィルタ＆F8 ポケットフィルタ室',
                cad0: '50mm アルミ押出フレーム • 差圧 ΔP: 85 Pa',
                cadTitle1: '冷水コイル室＆50mm PU 断熱パネル筐体',
                cad1: '6列銅チューブコイル • CHWS/CHWR ヘッダ管＆SUSドレンパン',
                cadTitle2: 'EC ファンチャンバ＆キャンバスたわみ継手',
                cad2: 'EC インペラ • ベルマウス吸込コーン • 回転数',
                cadTitle3: 'ダイヤモンドリブ角ダクト＆VCD ダンパ',
                cad3: 'Z275 亜鉛鉄板 TDCフランジ • リンク機構＆Belimo アクチュエータ',
                cadTitle4: 'アルマイト4方向天井吹出ディフューザー',
                cad4: '38° 傾斜エアロ羽根 • 600×600 コアンダ拡散',
                heroBtn: '3D AHU・VCDダンパ・吹出口モデル',
                navLink: '3D 空調 CAD モデル',
                modalTitle: 'HVAC設計計算サイトへの埋め込み',
                modalSub: '透過背景 (<code class="text-emerald-400">alpha: true</code>) および <code class="text-sky-400">?embed=true</code> によるUI自動非表示に対応しています。',
                modalStep1: '方法 1：&lt;iframe&gt; タグによる直接埋め込み（推奨）',
                copyBtn: 'Iframeコードをコピー',
                copiedBtn: 'コピーしました！',
                modalApiTitle: '親ページ制御 API 機能 (PostMessage)：',
                modalApiDesc: '計算フォームのボタン操作からモデル分解やECファンターボ加速を直接トリガーできます：'
            }
        };

        function getActiveLang() {
            var raw = (document.documentElement.getAttribute('lang') || 'vi').toLowerCase();
            if (raw.indexOf('zh') === 0) return 'zh';
            if (raw.indexOf('ja') === 0) return 'ja';
            if (raw.indexOf('en') === 0) return 'en';
            return 'vi';
        }

        var uiStateRef = {
            isExploded: false,
            isTurbo: false,
            labelMode: 'auto',
            bgState: 0,
            isMuted: true
        };

        function apply3DLanguage() {
            var dict = i18n3D[getActiveLang()] || i18n3D.vi;
            var setTxt = function (id, txt) { var el = document.getElementById(id); if (el) el.textContent = txt; };
            var setHtml = function (id, html) { var el = document.getElementById(id); if (el) el.innerHTML = html; };

            setTxt('hvac3d-sec-kicker', dict.kicker);
            setTxt('hvac3d-std-tag', dict.stdTag);
            setTxt('hvac3d-sec-title', dict.secTitle);
            setTxt('hvac3d-sec-desc', dict.secDesc);
            setTxt('hvac3d-sec-hint', dict.secHint);
            setHtml('hvac3d-card-subtitle', dict.cardSubtitle);
            setTxt('state-badge', uiStateRef.isExploded ? dict.stateOpen : dict.stateClosed);

            setTxt('hvac3d-lbl-flow', dict.flow);
            setTxt('hvac3d-lbl-vel', dict.vel);
            setTxt('hvac3d-lbl-pa', dict.pa);
            setTxt('hvac3d-lbl-temp', dict.temp);
            setTxt('hvac3d-lbl-dba', dict.dba);

            setTxt('bg-label', uiStateRef.bgState === 0 ? dict.bgDark : (uiStateRef.bgState === 1 ? dict.bgChecker : dict.bgTrans));
            setTxt('btn-toggle-labels', uiStateRef.labelMode === 'auto' ? dict.lblAuto : (uiStateRef.labelMode === 'always' ? dict.lblAlways : dict.lblOff));
            setTxt('hvac3d-btn-embed-txt', dict.embedBtn);
            setTxt('btn-pure-view', dict.hideUi);
            setTxt('btn-restore-ui', dict.restoreUi);
            setTxt('hvac3d-leg-fresh', dict.legFresh);
            setTxt('hvac3d-leg-supply', dict.legSupply);
            setTxt('audio-btn-text', uiStateRef.isMuted ? dict.audioOff : dict.audioOn);
            setTxt('explode-btn-text', uiStateRef.isExploded ? dict.explodeClose : dict.explodeOpen);
            setTxt('boost-btn-text', uiStateRef.isTurbo ? dict.turboOn : dict.turboOff);

            setTxt('cad-title-0', dict.cadTitle0);
            setTxt('cad-desc-0', dict.cad0);
            setTxt('cad-title-1', dict.cadTitle1);
            setTxt('cad-desc-1', dict.cad1);
            setTxt('cad-title-2', dict.cadTitle2);
            setTxt('cad-desc-2', dict.cad2);
            setTxt('cad-title-3', dict.cadTitle3);
            setTxt('cad-desc-3', dict.cad3);
            setTxt('cad-title-4', dict.cadTitle4);
            setTxt('cad-desc-4', dict.cad4);

            setTxt('hvac3d-hero-btn-text', dict.heroBtn);
            setTxt('hvac3d-nav-link-text', dict.navLink);
            setTxt('hvac3d-modal-title', dict.modalTitle);
            setHtml('hvac3d-modal-sub', dict.modalSub);
            setHtml('hvac3d-modal-step1', dict.modalStep1);
            setTxt('btn-copy-iframe', dict.copyBtn);
            setTxt('hvac3d-modal-api-title', dict.modalApiTitle);
            setHtml('hvac3d-modal-api-desc', dict.modalApiDesc);
        }

        if (window.MutationObserver) {
            new MutationObserver(function (mutations) {
                for (var m = 0; m < mutations.length; m++) {
                    if (mutations[m].attributeName === 'lang') {
                        apply3DLanguage();
                        break;
                    }
                }
            }).observe(document.documentElement, { attributes: true, attributeFilter: ['lang'] });
        }
        apply3DLanguage();

        function initHvac3dVisualizer() {
            var sectionEl = document.getElementById('mo-hinh-3d-hvac');
            var container = document.getElementById('canvas-container');
            if (!sectionEl || !container || container.dataset.hvac3dReady === '1') return;

            apply3DLanguage();

            if (typeof window.THREE === 'undefined' || typeof window.gsap === 'undefined') {
                setTimeout(initHvac3dVisualizer, 120);
                return;
            }
            container.dataset.hvac3dReady = '1';

            var THREE = window.THREE;
            var gsap = window.gsap;

            var appBody = sectionEl.querySelector('#app-body');
            var topDock = document.getElementById('hvac3d-top-dock');
            var bottomDock = document.getElementById('hvac3d-bottom-dock');
            var btnRestoreUi = document.getElementById('btn-restore-ui');
            var leaderSvg = document.getElementById('cad-leader-svg');

            /* ------------------------------------------------------------------------
             * 1. KHỞI TẠO SCENE, CAMERA & TRANSPARENT RENDERER
             * ------------------------------------------------------------------------ */
            function getContainerSize() {
                var rect = container.getBoundingClientRect();
                var w = Math.max(300, Math.round(rect.width || container.clientWidth || 960));
                var h = Math.max(250, Math.round(rect.height || container.clientHeight || 465));
                return { width: w, height: h };
            }

            var initSize = getContainerSize();
            var scene = new THREE.Scene();

            var camera = new THREE.PerspectiveCamera(
                36,
                initSize.width / initSize.height,
                0.1,
                100
            );
            var baseCamPos = new THREE.Vector3(6.8, 3.4, 8.4);
            camera.position.copy(baseCamPos);
            camera.lookAt(0, -0.1, 0);

            var renderer;
            try {
                renderer = new THREE.WebGLRenderer({
                    antialias: true,
                    alpha: true,
                    powerPreference: 'high-performance'
                });
            } catch (err) {
                return;
            }
            renderer.setSize(initSize.width, initSize.height);
            renderer.setPixelRatio(Math.min(window.devicePixelRatio || 1, 2));
            renderer.setClearColor(0x000000, 0);
            renderer.toneMapping = THREE.ACESFilmicToneMapping;
            renderer.toneMappingExposure = 1.12;
            container.appendChild(renderer.domElement);

            /* ------------------------------------------------------------------------
             * 2. TẠO CÁC TEXTURE VẬT LIỆU CÔNG NGHIỆP BẰNG CANVAS PROCEDURAL
             * ------------------------------------------------------------------------ */
            function createBrushedMetalTexture() {
                var canvas = document.createElement('canvas');
                canvas.width = 512;
                canvas.height = 512;
                var ctx = canvas.getContext('2d');

                ctx.fillStyle = '#94a3b8';
                ctx.fillRect(0, 0, 512, 512);

                for (var i = 0; i < 5500; i++) {
                    var y = Math.random() * 512;
                    var length = 25 + Math.random() * 190;
                    var x = Math.random() * (512 - length);
                    var shade = Math.random() > 0.5 ? 210 : 115;
                    var alpha = 0.025 + Math.random() * 0.065;
                    ctx.strokeStyle = 'rgba(' + shade + ', ' + (shade + 6) + ', ' + (shade + 14) + ', ' + alpha + ')';
                    ctx.lineWidth = 0.5 + Math.random() * 1.1;
                    ctx.beginPath();
                    ctx.moveTo(x, y);
                    ctx.lineTo(x + length, y);
                    ctx.stroke();
                }

                var texture = new THREE.CanvasTexture(canvas);
                texture.wrapS = THREE.RepeatWrapping;
                texture.wrapT = THREE.RepeatWrapping;
                texture.repeat.set(2, 2);
                return texture;
            }

            /* Texture lưới lọc G4 kẹp lưới thép bảo vệ */
            function createFilterMeshTexture() {
                var canvas = document.createElement('canvas');
                canvas.width = 256;
                canvas.height = 256;
                var ctx = canvas.getContext('2d');

                ctx.fillStyle = '#071714';
                ctx.fillRect(0, 0, 256, 256);

                ctx.strokeStyle = '#10b981';
                ctx.lineWidth = 1.4;
                var step = 16;
                for (var y = 0; y < 256; y += step) {
                    for (var x = 0; x < 256; x += step) {
                        ctx.beginPath();
                        ctx.moveTo(x, y + step / 2);
                        ctx.lineTo(x + step / 2, y);
                        ctx.lineTo(x + step, y + step / 2);
                        ctx.lineTo(x + step / 2, y + step);
                        ctx.closePath();
                        ctx.stroke();
                    }
                }
                var tex = new THREE.CanvasTexture(canvas);
                tex.wrapS = THREE.RepeatWrapping;
                tex.wrapT = THREE.RepeatWrapping;
                tex.repeat.set(4, 4);
                return tex;
            }

            /* Texture mặt đồng hồ đo chênh áp lọc gió Magnehelic (0 - 500 Pa) */
            function createMagnehelicGaugeTexture() {
                var canvas = document.createElement('canvas');
                canvas.width = 256;
                canvas.height = 256;
                var ctx = canvas.getContext('2d');

                ctx.fillStyle = '#0f172a';
                ctx.fillRect(0, 0, 256, 256);

                ctx.beginPath();
                ctx.arc(128, 128, 110, 0, Math.PI * 2);
                ctx.fillStyle = '#f1f5f9';
                ctx.fill();
                ctx.lineWidth = 6;
                ctx.strokeStyle = '#334155';
                ctx.stroke();

                for (var i = 0; i <= 20; i++) {
                    var angle = (Math.PI * 0.75) + (i / 20) * (Math.PI * 1.5);
                    var r1 = i % 5 === 0 ? 82 : 90;
                    var r2 = 102;
                    ctx.beginPath();
                    ctx.moveTo(128 + Math.cos(angle) * r1, 128 + Math.sin(angle) * r1);
                    ctx.lineTo(128 + Math.cos(angle) * r2, 128 + Math.sin(angle) * r2);
                    ctx.strokeStyle = i > 14 ? '#ef4444' : '#0f172a';
                    ctx.lineWidth = i % 5 === 0 ? 3 : 1.5;
                    ctx.stroke();
                }

                ctx.fillStyle = '#0f172a';
                ctx.font = 'bold 18px monospace';
                ctx.textAlign = 'center';
                ctx.fillText('MAGNEHELIC', 128, 92);
                ctx.font = 'bold 16px monospace';
                ctx.fillStyle = '#0284c7';
                ctx.fillText('85 Pa', 128, 178);

                var needleAngle = (Math.PI * 0.75) + 0.34 * (Math.PI * 1.5);
                ctx.beginPath();
                ctx.moveTo(128, 128);
                ctx.lineTo(128 + Math.cos(needleAngle) * 86, 128 + Math.sin(needleAngle) * 86);
                ctx.strokeStyle = '#dc2626';
                ctx.lineWidth = 4;
                ctx.stroke();

                ctx.beginPath();
                ctx.arc(128, 128, 9, 0, Math.PI * 2);
                ctx.fillStyle = '#1e293b';
                ctx.fill();

                return new THREE.CanvasTexture(canvas);
            }

            /* Texture tem nhãn thông số kỹ thuật AHU (Industrial Nameplate) */
            function createAHUNameplateTexture() {
                var canvas = document.createElement('canvas');
                canvas.width = 256;
                canvas.height = 128;
                var ctx = canvas.getContext('2d');

                ctx.fillStyle = '#0f172a';
                ctx.fillRect(0, 0, 256, 128);
                ctx.strokeStyle = '#38bdf8';
                ctx.lineWidth = 4;
                ctx.strokeRect(4, 4, 248, 120);

                ctx.fillStyle = '#38bdf8';
                ctx.font = 'bold 16px monospace';
                ctx.fillText('AHU-01 SERIES CTA', 16, 28);

                ctx.fillStyle = '#cbd5e1';
                ctx.font = '12px monospace';
                ctx.fillText('FLOW: 2450 CMH | ESP: 320 Pa', 16, 52);
                ctx.fillText('COIL: 6R CHW 7/12°C PN16', 16, 74);
                ctx.fillText('PANEL: 50mm PU T2/TB2 EN1886', 16, 96);

                ctx.fillStyle = '#10b981';
                ctx.font = 'bold 12px monospace';
                ctx.fillText('EUROVENT CERTIFIED', 16, 114);

                return new THREE.CanvasTexture(canvas);
            }

            var brushedTex = createBrushedMetalTexture();
            var filterTex = createFilterMeshTexture();
            var gaugeTex = createMagnehelicGaugeTexture();
            var nameplateTex = createAHUNameplateTexture();

            /* ------------------------------------------------------------------------
             * 3. HỆ THỐNG CHẤT LIỆU CƠ KHÍ CHÍNH XÁC (PBR INDUSTRIAL MATERIALS)
             * ------------------------------------------------------------------------ */
            var brushedMetalMat = new THREE.MeshStandardMaterial({
                color: 0xcbd5e1,
                map: brushedTex,
                bumpMap: brushedTex,
                bumpScale: 0.012,
                roughness: 0.28,
                metalness: 0.85
            });

            var puPanelMat = new THREE.MeshStandardMaterial({
                color: 0x94a3b8,
                map: brushedTex,
                bumpMap: brushedTex,
                bumpScale: 0.006,
                roughness: 0.34,
                metalness: 0.72
            });

            var pentaFrameMat = new THREE.MeshStandardMaterial({
                color: 0x334155,
                map: brushedTex,
                bumpMap: brushedTex,
                bumpScale: 0.008,
                roughness: 0.36,
                metalness: 0.80
            });

            var matteBlackMat = new THREE.MeshStandardMaterial({
                color: 0x111827,
                roughness: 0.76,
                metalness: 0.18
            });

            var skidSteelMat = new THREE.MeshStandardMaterial({
                color: 0x0f172a,
                roughness: 0.55,
                metalness: 0.65
            });

            var copperMat = new THREE.MeshStandardMaterial({
                color: 0xc86d3b,
                roughness: 0.25,
                metalness: 0.88
            });

            var brassMat = new THREE.MeshStandardMaterial({
                color: 0xeab308,
                roughness: 0.28,
                metalness: 0.85
            });

            var chwsBluePipeMat = new THREE.MeshStandardMaterial({
                color: 0x0284c7,
                roughness: 0.38,
                metalness: 0.55
            });

            var chwrTealPipeMat = new THREE.MeshStandardMaterial({
                color: 0x0d9488,
                roughness: 0.38,
                metalness: 0.55
            });

            var belimoOrangeMat = new THREE.MeshStandardMaterial({
                color: 0xea580c,
                roughness: 0.42,
                metalness: 0.25
            });

            var bagFilterMediaMat = new THREE.MeshStandardMaterial({
                color: 0x065f46,
                emissive: 0x059669,
                emissiveIntensity: 0.18,
                roughness: 0.82,
                metalness: 0.05
            });

            var sightGlassMat = new THREE.MeshPhysicalMaterial({
                color: 0x38bdf8,
                transparent: true,
                opacity: 0.42,
                roughness: 0.1,
                metalness: 0.1,
                reflectivity: 0.9
            });

            var cyanGlowMat = new THREE.MeshBasicMaterial({ color: 0x0ea5e9 });
            var emeraldGlowMat = new THREE.MeshBasicMaterial({ color: 0x10b981 });

            var edgeCyanMat = new THREE.LineBasicMaterial({
                color: 0x38BDF8,
                transparent: true,
                opacity: 0.45
            });

            var edgeEmeraldMat = new THREE.LineBasicMaterial({
                color: 0x34D399,
                transparent: true,
                opacity: 0.42
            });

            var edgeSubtleMat = new THREE.LineBasicMaterial({
                color: 0x94a3b8,
                transparent: true,
                opacity: 0.25
            });

            function addHolographicEdges(mesh, edgeMaterial, thresholdAngle) {
                var edgesGeo = new THREE.EdgesGeometry(mesh.geometry, thresholdAngle || 22);
                var line = new THREE.LineSegments(edgesGeo, edgeMaterial || edgeSubtleMat);
                mesh.add(line);
                return line;
            }

            /* ------------------------------------------------------------------------
             * 4. CÁC HÀM DỰNG KẾT CẤU CƠ KHÍ AHU & ỐNG GIÓ TIÊU CHUẨN CÔNG NGHIỆP
             * ------------------------------------------------------------------------ */
            function createHollowDuct(width, height, depth, thickness, mat, edgeMat) {
                var group = new THREE.Group();
                var topGeo = new THREE.BoxGeometry(width, thickness, depth);
                var topMesh = new THREE.Mesh(topGeo, mat);
                topMesh.position.y = (height - thickness) / 2;
                addHolographicEdges(topMesh, edgeMat);

                var botMesh = new THREE.Mesh(topGeo, mat);
                botMesh.position.y = -(height - thickness) / 2;
                addHolographicEdges(botMesh, edgeMat);

                var sideGeo = new THREE.BoxGeometry(thickness, height - thickness * 2, depth);
                var leftMesh = new THREE.Mesh(sideGeo, mat);
                leftMesh.position.x = -(width - thickness) / 2;
                addHolographicEdges(leftMesh, edgeMat);

                var rightMesh = new THREE.Mesh(sideGeo, mat);
                rightMesh.position.x = (width - thickness) / 2;
                addHolographicEdges(rightMesh, edgeMat);

                group.add(topMesh, botMesh, leftMesh, rightMesh);
                return group;
            }

            function createAHUModularCasing(width, height, depth, accentEdgeMat) {
                var group = new THREE.Group();
                var postSize = 0.11;
                var cornerSize = 0.125;

                var cornerGeo = new THREE.BoxGeometry(cornerSize, cornerSize, cornerSize);
                var hexPlugGeo = new THREE.CylinderGeometry(0.022, 0.022, cornerSize + 0.01, 6);
                var halfW = width / 2 - postSize / 2;
                var halfH = height / 2 - postSize / 2;
                var halfD = depth / 2 - postSize / 2;

                [-1, 1].forEach(function (sx) {
                    [-1, 1].forEach(function (sy) {
                        [-1, 1].forEach(function (sz) {
                            var corner = new THREE.Mesh(cornerGeo, matteBlackMat);
                            corner.position.set(sx * halfW, sy * halfH, sz * halfD);
                            addHolographicEdges(corner, accentEdgeMat);

                            var plug = new THREE.Mesh(hexPlugGeo, pentaFrameMat);
                            plug.rotation.z = Math.PI / 2;
                            corner.add(plug);

                            group.add(corner);
                        });
                    });
                });

                var zRailLen = Math.max(0.1, depth - cornerSize * 2);
                var zRailGeo = new THREE.BoxGeometry(postSize, postSize, zRailLen);
                [-1, 1].forEach(function (sx) {
                    [-1, 1].forEach(function (sy) {
                        var rail = new THREE.Mesh(zRailGeo, pentaFrameMat);
                        rail.position.set(sx * halfW, sy * halfH, 0);
                        addHolographicEdges(rail, edgeSubtleMat);
                        group.add(rail);
                    });
                });

                var xRailLen = Math.max(0.1, width - cornerSize * 2);
                var xRailGeo = new THREE.BoxGeometry(xRailLen, postSize, postSize);
                [-1, 1].forEach(function (sy) {
                    [-1, 1].forEach(function (sz) {
                        var rail = new THREE.Mesh(xRailGeo, pentaFrameMat);
                        rail.position.set(0, sy * halfH, sz * halfD);
                        addHolographicEdges(rail, accentEdgeMat);
                        group.add(rail);
                    });
                });

                var yRailLen = Math.max(0.1, height - cornerSize * 2);
                var yRailGeo = new THREE.BoxGeometry(postSize, yRailLen, postSize);
                [-1, 1].forEach(function (sx) {
                    [-1, 1].forEach(function (sz) {
                        var rail = new THREE.Mesh(yRailGeo, pentaFrameMat);
                        rail.position.set(sx * halfW, 0, sz * halfD);
                        addHolographicEdges(rail, accentEdgeMat);
                        group.add(rail);
                    });
                });

                var panelThick = 0.085;
                var innerW = width - postSize * 1.9;
                var innerH = height - postSize * 1.9;
                var innerD = depth - postSize * 1.9;

                var horizPanelGeo = new THREE.BoxGeometry(innerW, panelThick, innerD);
                [-1, 1].forEach(function (sy) {
                    var panel = new THREE.Mesh(horizPanelGeo, puPanelMat);
                    panel.position.y = sy * (height / 2 - postSize * 0.55);
                    addHolographicEdges(panel, edgeSubtleMat);
                    group.add(panel);
                });

                var sidePanelGeo = new THREE.BoxGeometry(panelThick, innerH, innerD);
                [-1, 1].forEach(function (sx) {
                    var panel = new THREE.Mesh(sidePanelGeo, puPanelMat);
                    panel.position.x = sx * (width / 2 - postSize * 0.55);
                    addHolographicEdges(panel, edgeSubtleMat);
                    group.add(panel);
                });

                var gasketRing = createHollowDuct(width - 0.06, height - 0.06, 0.03, 0.045, matteBlackMat, edgeSubtleMat);
                gasketRing.position.z = depth / 2 + 0.015;
                group.add(gasketRing);

                return group;
            }

            function createBaseSkid(width, height, depth) {
                var skidGroup = new THREE.Group();
                var skidH = 0.14;
                var baseY = -height / 2 - skidH / 2;

                var sideBeamGeo = new THREE.BoxGeometry(0.11, skidH, depth - 0.04);
                [-1, 1].forEach(function (sx) {
                    var beam = new THREE.Mesh(sideBeamGeo, skidSteelMat);
                    beam.position.set(sx * (width / 2 - 0.06), baseY, 0);
                    addHolographicEdges(beam, edgeSubtleMat);
                    skidGroup.add(beam);

                    var lugGeo = new THREE.CylinderGeometry(0.032, 0.032, 0.13, 12);
                    lugGeo.rotateZ(Math.PI / 2);
                    [-1, 1].forEach(function (sz) {
                        var lug = new THREE.Mesh(lugGeo, brassMat);
                        lug.position.set(sx * (width / 2 - 0.06), baseY, sz * (depth * 0.32));
                        skidGroup.add(lug);
                    });
                });

                var crossBeamGeo = new THREE.BoxGeometry(width - 0.22, skidH * 0.85, 0.09);
                [-1, 1].forEach(function (sz) {
                    var cross = new THREE.Mesh(crossBeamGeo, skidSteelMat);
                    cross.position.set(0, baseY, sz * (depth / 2 - 0.06));
                    addHolographicEdges(cross, edgeSubtleMat);
                    skidGroup.add(cross);
                });

                var mountGeo = new THREE.CylinderGeometry(0.065, 0.08, 0.09, 14);
                [-1, 1].forEach(function (sx) {
                    [-1, 1].forEach(function (sz) {
                        var mount = new THREE.Mesh(mountGeo, matteBlackMat);
                        mount.position.set(
                            sx * (width / 2 - 0.12),
                            baseY - skidH / 2 - 0.045,
                            sz * (depth / 2 - 0.12)
                        );
                        addHolographicEdges(mount, edgeCyanMat);
                        skidGroup.add(mount);
                    });
                });

                return skidGroup;
            }

            function createCompressionLatch(x, y, z, sideSign) {
                var sSign = sideSign === undefined ? 1 : sideSign;
                var latchGroup = new THREE.Group();
                latchGroup.position.set(x, y, z);

                var base = new THREE.Mesh(new THREE.CylinderGeometry(0.038, 0.042, 0.04, 12), matteBlackMat);
                base.rotation.z = Math.PI / 2;
                latchGroup.add(base);

                var handle = new THREE.Mesh(new THREE.BoxGeometry(0.03, 0.13, 0.038), brushedMetalMat);
                handle.position.set(sSign * 0.025, -0.04, 0);
                addHolographicEdges(handle, edgeSubtleMat);
                latchGroup.add(handle);

                return latchGroup;
            }

            function createCrossBrokenDuct(width, height, depth, thickness, mat, edgeMat) {
                var group = createHollowDuct(width, height, depth, thickness, mat, edgeMat);

                var diagTopLen = Math.hypot(width - 0.18, depth - 0.14);
                var diagTopAng = Math.atan2(depth - 0.14, width - 0.18);
                var beadGeoTop = new THREE.BoxGeometry(diagTopLen, 0.016, 0.024);

                [-1, 1].forEach(function (sy) {
                    var yPos = sy * (height / 2 + 0.006);
                    var b1 = new THREE.Mesh(beadGeoTop, mat);
                    b1.position.set(0, yPos, 0);
                    b1.rotation.y = diagTopAng;
                    addHolographicEdges(b1, edgeSubtleMat);

                    var b2 = new THREE.Mesh(beadGeoTop, mat);
                    b2.position.set(0, yPos, 0);
                    b2.rotation.y = -diagTopAng;
                    addHolographicEdges(b2, edgeSubtleMat);

                    var apex = new THREE.Mesh(new THREE.BoxGeometry(0.08, 0.022, 0.08), pentaFrameMat);
                    apex.position.set(0, yPos, 0);

                    group.add(b1, b2, apex);
                });

                var diagSideLen = Math.hypot(height - 0.18, depth - 0.14);
                var diagSideAng = Math.atan2(depth - 0.14, height - 0.18);
                var beadGeoSide = new THREE.BoxGeometry(0.016, diagSideLen, 0.024);

                var xPos = width / 2 + 0.006;
                var sb1 = new THREE.Mesh(beadGeoSide, mat);
                sb1.position.set(xPos, 0, 0);
                sb1.rotation.x = diagSideAng;
                addHolographicEdges(sb1, edgeSubtleMat);

                var sb2 = new THREE.Mesh(beadGeoSide, mat);
                sb2.position.set(xPos, 0, 0);
                sb2.rotation.x = -diagSideAng;
                addHolographicEdges(sb2, edgeSubtleMat);
                group.add(sb1, sb2);

                return group;
            }

            function createTDCFlange(width, height, rimSize, zPos, edgeMat) {
                var flangeGroup = new THREE.Group();
                var fDepth = 0.075;
                var outerW = width + rimSize * 2;

                var hBarGeo = new THREE.BoxGeometry(outerW, rimSize, fDepth);
                var topBar = new THREE.Mesh(hBarGeo, pentaFrameMat);
                topBar.position.y = (height + rimSize) / 2;
                addHolographicEdges(topBar, edgeMat);

                var botBar = new THREE.Mesh(hBarGeo, pentaFrameMat);
                botBar.position.y = -(height + rimSize) / 2;
                addHolographicEdges(botBar, edgeMat);

                var vBarGeo = new THREE.BoxGeometry(rimSize, height, fDepth);
                var leftBar = new THREE.Mesh(vBarGeo, pentaFrameMat);
                leftBar.position.x = -(width + rimSize) / 2;
                addHolographicEdges(leftBar, edgeMat);

                var rightBar = new THREE.Mesh(vBarGeo, pentaFrameMat);
                rightBar.position.x = (width + rimSize) / 2;
                addHolographicEdges(rightBar, edgeMat);

                flangeGroup.add(topBar, botBar, leftBar, rightBar);

                var cleatGeo = new THREE.BoxGeometry(rimSize * 1.35, rimSize * 1.35, fDepth + 0.02);
                var boltGeo = new THREE.CylinderGeometry(0.032, 0.032, 0.14, 6);
                boltGeo.rotateX(Math.PI / 2);

                [[-1, -1], [1, -1], [-1, 1], [1, 1]].forEach(function (pair) {
                    var cx = pair[0], cy = pair[1];
                    var cleat = new THREE.Mesh(cleatGeo, brushedMetalMat);
                    cleat.position.set(cx * (width / 2 + rimSize * 0.5), cy * (height / 2 + rimSize * 0.5), 0);
                    addHolographicEdges(cleat, edgeSubtleMat);
                    flangeGroup.add(cleat);

                    var bolt = new THREE.Mesh(boltGeo, brassMat);
                    bolt.position.set(cx * (width / 2 + rimSize * 0.55), cy * (height / 2 + rimSize * 0.55), 0);
                    flangeGroup.add(bolt);
                });

                var clampGeo = new THREE.BoxGeometry(0.12, rimSize + 0.03, fDepth + 0.03);
                [-0.55, 0, 0.55].forEach(function (ox) {
                    [-1, 1].forEach(function (sy) {
                        var clamp = new THREE.Mesh(clampGeo, brushedMetalMat);
                        clamp.position.set(ox, sy * (height / 2 + rimSize * 0.5), 0);
                        flangeGroup.add(clamp);
                    });
                });

                flangeGroup.position.z = zPos;
                return flangeGroup;
            }

            /* ------------------------------------------------------------------------
             * 5. XÂY DỰNG TỔ HỢP AHU & ỐNG GIÓ 5 PHÂN ĐOẠN CHI TIẾT CAO
             * ------------------------------------------------------------------------ */
            var rootGroup = new THREE.Group();
            var orientState = { baseRotY: -0.38, baseRotX: 0.09 };
            rootGroup.rotation.y = orientState.baseRotY;
            rootGroup.rotation.x = orientState.baseRotX;
            scene.add(rootGroup);

            var floatGroup = new THREE.Group();
            rootGroup.add(floatGroup);

            var ductW = 2.4;
            var ductH = 1.85;
            var subAssemblies = [];

            /* M-01: KHOANG LỌC SƠ CẤP G4 & LỌC TÚI F8 */
            var part1Filter = new THREE.Group();
            part1Filter.userData = {
                assembledZ: -2.25,
                explodedZ: -4.65,
                labelId: 'label-part-0',
                lineId: 'leader-line-0',
                dotId: 'leader-dot-0',
                anchorOffset: new THREE.Vector3(0, 0.92, 0),
                screenSlot: { dx: 95, dy: -82 }
            };
            part1Filter.position.z = part1Filter.userData.assembledZ;

            var filterDepth = 0.78;
            part1Filter.add(createAHUModularCasing(ductW, ductH, filterDepth, edgeEmeraldMat));
            part1Filter.add(createBaseSkid(ductW, ductH, filterDepth));

            var intakeFlange = createTDCFlange(ductW - 0.18, ductH - 0.18, 0.11, -filterDepth / 2 - 0.04, edgeEmeraldMat);
            part1Filter.add(intakeFlange);

            var filterCoreMat = new THREE.MeshStandardMaterial({
                color: 0x064e3b,
                map: filterTex,
                emissive: 0x10b981,
                emissiveMap: filterTex,
                emissiveIntensity: 0.32,
                roughness: 0.55
            });
            var g4Screen = new THREE.Mesh(
                new THREE.BoxGeometry(ductW - 0.28, ductH - 0.28, 0.06),
                filterCoreMat
            );
            g4Screen.position.z = -filterDepth / 2 + 0.06;
            part1Filter.add(g4Screen);

            var pleatCount = 8;
            for (var i = 0; i < pleatCount; i++) {
                var px = -((ductW - 0.42) / 2) + (i / (pleatCount - 1)) * (ductW - 0.42);
                var pleatBar = new THREE.Mesh(
                    new THREE.BoxGeometry(0.028, ductH - 0.30, 0.09),
                    brushedMetalMat
                );
                pleatBar.position.set(px, 0, -filterDepth / 2 + 0.06);
                addHolographicEdges(pleatBar, edgeEmeraldMat);
                part1Filter.add(pleatBar);
            }

            var bagCount = 6;
            var bagSpanW = ductW - 0.42;
            for (var b = 0; b < bagCount; b++) {
                var bx = -(bagSpanW / 2) + (b / (bagCount - 1)) * bagSpanW;
                var bagHeader = new THREE.Mesh(
                    new THREE.BoxGeometry(0.045, ductH - 0.32, 0.04),
                    brushedMetalMat
                );
                bagHeader.position.set(bx, 0, -0.12);
                part1Filter.add(bagHeader);

                var pocketGeo = new THREE.BoxGeometry(0.18, ductH - 0.36, 0.42);
                var pocketMesh = new THREE.Mesh(pocketGeo, bagFilterMediaMat);
                pocketMesh.position.set(bx, 0, 0.11);
                addHolographicEdges(pocketMesh, edgeEmeraldMat);
                part1Filter.add(pocketMesh);
            }

            var filterDoor = new THREE.Mesh(
                new THREE.BoxGeometry(0.05, ductH - 0.28, filterDepth - 0.26),
                puPanelMat
            );
            filterDoor.position.set(ductW / 2 + 0.015, 0, 0);
            addHolographicEdges(filterDoor, edgeEmeraldMat);
            part1Filter.add(filterDoor);

            part1Filter.add(createCompressionLatch(ductW / 2 + 0.04, 0.42, 0.18, 1));
            part1Filter.add(createCompressionLatch(ductW / 2 + 0.04, -0.42, 0.18, 1));

            floatGroup.add(part1Filter);
            subAssemblies.push(part1Filter);

            /* M-02: KHOANG DÀN LẠNH CHILLER, ỐNG GÓP CHWS/CHWR & CỬA THĂM AHU */
            var part2AHU = new THREE.Group();
            part2AHU.userData = {
                assembledZ: -1.05,
                explodedZ: -2.25,
                labelId: 'label-part-1',
                lineId: 'leader-line-1',
                dotId: 'leader-dot-1',
                anchorOffset: new THREE.Vector3(0.35, -0.92, 0),
                screenSlot: { dx: 115, dy: 76 }
            };
            part2AHU.position.z = part2AHU.userData.assembledZ;

            var ahuDepth = 1.48;
            part2AHU.add(createAHUModularCasing(ductW, ductH, ahuDepth, edgeCyanMat));
            part2AHU.add(createBaseSkid(ductW, ductH, ahuDepth));

            var coilGroup = new THREE.Group();
            coilGroup.position.z = -0.12;

            [-1, 1].forEach(function (sx) {
                var tubeSheet = new THREE.Mesh(
                    new THREE.BoxGeometry(0.04, ductH - 0.30, 0.38),
                    brushedMetalMat
                );
                tubeSheet.position.x = sx * (ductW / 2 - 0.16);
                addHolographicEdges(tubeSheet, edgeCyanMat);
                coilGroup.add(tubeSheet);
            });

            var finBlock = new THREE.Mesh(
                new THREE.BoxGeometry(ductW - 0.36, ductH - 0.34, 0.32),
                new THREE.MeshStandardMaterial({
                    color: 0x1e293b,
                    roughness: 0.4,
                    metalness: 0.75,
                    transparent: true,
                    opacity: 0.55
                })
            );
            addHolographicEdges(finBlock, edgeCyanMat);
            coilGroup.add(finBlock);

            var tubeGeo = new THREE.CylinderGeometry(0.026, 0.026, ductW - 0.24, 10);
            tubeGeo.rotateZ(Math.PI / 2);
            var uBendGeo = new THREE.TorusGeometry(0.055, 0.024, 8, 16, Math.PI);

            var coilRowsZ = [-0.11, 0.0, 0.11];
            for (var r = 0; r < coilRowsZ.length; r++) {
                var rz = coilRowsZ[r];
                for (var t = -3; t <= 3; t++) {
                    var ty = t * 0.20 + (r % 2 === 0 ? 0.03 : -0.03);
                    var copperTube = new THREE.Mesh(tubeGeo, copperMat);
                    copperTube.position.set(0, ty, rz);
                    coilGroup.add(copperTube);

                    if (t < 3) {
                        var uBend = new THREE.Mesh(uBendGeo, copperMat);
                        uBend.position.set(ductW / 2 - 0.13, ty + 0.055, rz);
                        uBend.rotation.z = -Math.PI / 2;
                        coilGroup.add(uBend);
                    }
                }
            }
            part2AHU.add(coilGroup);

            var manifoldGroup = new THREE.Group();
            manifoldGroup.position.set(-(ductW / 2 + 0.18), 0, -0.12);

            var headerPipe = new THREE.Mesh(
                new THREE.CylinderGeometry(0.075, 0.075, ductH - 0.22, 16),
                pentaFrameMat
            );
            addHolographicEdges(headerPipe, edgeCyanMat, 30);
            manifoldGroup.add(headerPipe);

            var branchGeo = new THREE.CylinderGeometry(0.024, 0.024, 0.22, 10);
            branchGeo.rotateZ(Math.PI / 2);
            for (var br = -2; br <= 2; br++) {
                var branch = new THREE.Mesh(branchGeo, copperMat);
                branch.position.set(0.09, br * 0.26, 0);
                manifoldGroup.add(branch);
            }

            [
                { y: -0.52, mat: chwsBluePipeMat, edge: edgeCyanMat },
                { y: 0.52, mat: chwrTealPipeMat, edge: edgeEmeraldMat }
            ].forEach(function (hdr) {
                var stub = new THREE.Mesh(
                    new THREE.CylinderGeometry(0.068, 0.068, 0.28, 16),
                    hdr.mat
                );
                stub.rotation.z = Math.PI / 2;
                stub.position.set(-0.14, hdr.y, 0);
                manifoldGroup.add(stub);

                var pnFlange = new THREE.Mesh(
                    new THREE.CylinderGeometry(0.14, 0.14, 0.038, 20),
                    brushedMetalMat
                );
                pnFlange.rotation.z = Math.PI / 2;
                pnFlange.position.set(-0.28, hdr.y, 0);
                addHolographicEdges(pnFlange, hdr.edge, 28);
                manifoldGroup.add(pnFlange);

                var sensorSocket = new THREE.Mesh(
                    new THREE.CylinderGeometry(0.022, 0.022, 0.09, 8),
                    brassMat
                );
                sensorSocket.position.set(-0.14, hdr.y + 0.08, 0);
                manifoldGroup.add(sensorSocket);
            });

            var airVent = new THREE.Mesh(new THREE.CylinderGeometry(0.038, 0.03, 0.11, 12), brassMat);
            airVent.position.set(0, (ductH - 0.22) / 2 + 0.055, 0);
            manifoldGroup.add(airVent);

            part2AHU.add(manifoldGroup);

            var drainGroup = new THREE.Group();
            drainGroup.position.set(-(ductW / 2 + 0.12), -ductH / 2 + 0.12, 0.18);

            var drainOutPipe = new THREE.Mesh(new THREE.CylinderGeometry(0.024, 0.024, 0.18, 10), brushedMetalMat);
            drainOutPipe.rotation.z = Math.PI / 2;
            drainGroup.add(drainOutPipe);

            var uTrapBend = new THREE.Mesh(new THREE.TorusGeometry(0.06, 0.022, 10, 16, Math.PI), brushedMetalMat);
            uTrapBend.position.set(-0.08, -0.09, 0);
            uTrapBend.rotation.z = Math.PI;
            drainGroup.add(uTrapBend);

            var uTrapRiser = new THREE.Mesh(new THREE.CylinderGeometry(0.022, 0.022, 0.14, 10), brushedMetalMat);
            uTrapRiser.position.set(-0.14, -0.04, 0);
            drainGroup.add(uTrapRiser);

            part2AHU.add(drainGroup);

            var accessDoorGroup = new THREE.Group();
            accessDoorGroup.position.set(ductW / 2 + 0.02, 0, 0.05);

            var doorPanel = new THREE.Mesh(
                new THREE.BoxGeometry(0.055, ductH - 0.36, 0.76),
                puPanelMat
            );
            addHolographicEdges(doorPanel, edgeCyanMat);
            accessDoorGroup.add(doorPanel);

            [-0.45, 0.45].forEach(function (hy) {
                var hinge = new THREE.Mesh(new THREE.BoxGeometry(0.05, 0.14, 0.06), matteBlackMat);
                hinge.position.set(0.02, hy, -0.38);
                accessDoorGroup.add(hinge);
            });

            accessDoorGroup.add(createCompressionLatch(0.03, 0.42, 0.34, 1));
            accessDoorGroup.add(createCompressionLatch(0.03, -0.42, 0.34, 1));

            var portholeBezel = new THREE.Mesh(
                new THREE.CylinderGeometry(0.21, 0.21, 0.05, 24),
                matteBlackMat
            );
            portholeBezel.rotation.z = Math.PI / 2;
            portholeBezel.position.set(0.02, 0.18, 0);
            addHolographicEdges(portholeBezel, edgeCyanMat, 28);
            accessDoorGroup.add(portholeBezel);

            var portholeGlass = new THREE.Mesh(
                new THREE.CylinderGeometry(0.16, 0.16, 0.06, 24),
                sightGlassMat
            );
            portholeGlass.rotation.z = Math.PI / 2;
            portholeGlass.position.set(0.022, 0.18, 0);
            accessDoorGroup.add(portholeGlass);

            var gaugeBody = new THREE.Mesh(
                new THREE.CylinderGeometry(0.13, 0.13, 0.06, 24),
                brushedMetalMat
            );
            gaugeBody.rotation.z = Math.PI / 2;
            gaugeBody.position.set(0.02, 0.32, -0.54);
            addHolographicEdges(gaugeBody, edgeEmeraldMat, 25);
            accessDoorGroup.add(gaugeBody);

            var gaugeFace = new THREE.Mesh(
                new THREE.CircleGeometry(0.115, 24),
                new THREE.MeshBasicMaterial({ map: gaugeTex })
            );
            gaugeFace.rotation.y = Math.PI / 2;
            gaugeFace.position.set(0.052, 0.32, -0.54);
            accessDoorGroup.add(gaugeFace);

            var nameplateMesh = new THREE.Mesh(
                new THREE.PlaneGeometry(0.34, 0.17),
                new THREE.MeshBasicMaterial({ map: nameplateTex })
            );
            nameplateMesh.rotation.y = Math.PI / 2;
            nameplateMesh.position.set(0.032, -0.35, 0);
            accessDoorGroup.add(nameplateMesh);

            part2AHU.add(accessDoorGroup);

            floatGroup.add(part2AHU);
            subAssemblies.push(part2AHU);

            /* M-03: BUỒNG QUẠT EC, PHỄU HÚT VENTURI & KHỚP NỐI MỀM CANVAS */
            var part3Fan = new THREE.Group();
            part3Fan.userData = {
                assembledZ: -0.02,
                explodedZ: 0.15,
                labelId: 'label-part-2',
                lineId: 'leader-line-2',
                dotId: 'leader-dot-2',
                anchorOffset: new THREE.Vector3(0, 0.92, 0),
                screenSlot: { dx: 0, dy: -98 }
            };
            part3Fan.position.z = part3Fan.userData.assembledZ;

            var fanPlenumDepth = 0.62;
            part3Fan.add(createAHUModularCasing(ductW, ductH, fanPlenumDepth, edgeCyanMat));
            part3Fan.add(createBaseSkid(ductW, ductH, fanPlenumDepth));

            var shroudOuterRadius = 0.74;
            var shroudGeo = new THREE.CylinderGeometry(shroudOuterRadius, shroudOuterRadius, 0.44, 36, 1, true);
            shroudGeo.rotateX(Math.PI / 2);
            var shroudMesh = new THREE.Mesh(shroudGeo, brushedMetalMat);
            addHolographicEdges(shroudMesh, edgeCyanMat, 25);
            part3Fan.add(shroudMesh);

            var bellmouthGeo = new THREE.CylinderGeometry(shroudOuterRadius * 1.18, shroudOuterRadius * 0.96, 0.18, 36, 1, true);
            bellmouthGeo.rotateX(Math.PI / 2);
            var bellmouthMesh = new THREE.Mesh(bellmouthGeo, brushedMetalMat);
            bellmouthMesh.position.z = -0.24;
            addHolographicEdges(bellmouthMesh, edgeEmeraldMat, 25);
            part3Fan.add(bellmouthMesh);

            for (var st = 0; st < 4; st++) {
                var stAngle = (st * Math.PI) / 2 + Math.PI / 4;
                var strut = new THREE.Mesh(new THREE.BoxGeometry(0.075, 0.56, 0.16), pentaFrameMat);
                strut.position.set(Math.cos(stAngle) * 0.92, Math.sin(stAngle) * 0.78, -0.05);
                strut.rotation.z = stAngle + Math.PI / 2;
                addHolographicEdges(strut, edgeSubtleMat);
                part3Fan.add(strut);
            }

            var fanRingFront = new THREE.Mesh(
                new THREE.TorusGeometry(shroudOuterRadius, 0.014, 12, 48),
                cyanGlowMat
            );
            fanRingFront.position.z = 0.22;
            part3Fan.add(fanRingFront);

            var impellerRotor = new THREE.Group();
            part3Fan.add(impellerRotor);

            var hubGeo = new THREE.CylinderGeometry(0.27, 0.27, 0.38, 24);
            hubGeo.rotateX(Math.PI / 2);
            var hubMesh = new THREE.Mesh(hubGeo, matteBlackMat);
            addHolographicEdges(hubMesh, edgeCyanMat, 30);
            impellerRotor.add(hubMesh);

            var noseConeGeo = new THREE.ConeGeometry(0.25, 0.22, 24);
            noseConeGeo.rotateX(Math.PI / 2);
            var noseCone = new THREE.Mesh(noseConeGeo, brushedMetalMat);
            noseCone.position.z = 0.30;
            impellerRotor.add(noseCone);

            var bladeCount = 9;
            var bladeGeo = new THREE.BoxGeometry(0.026, 0.44, 0.19);
            bladeGeo.translate(0, 0.43, 0);

            for (var bl = 0; bl < bladeCount; bl++) {
                var pivot = new THREE.Group();
                pivot.rotation.z = (bl / bladeCount) * Math.PI * 2;

                var blade = new THREE.Mesh(bladeGeo, matteBlackMat);
                blade.rotation.y = 0.56;
                blade.rotation.x = 0.09;
                addHolographicEdges(blade, edgeCyanMat);

                var bladeRoot = new THREE.Mesh(
                    new THREE.BoxGeometry(0.06, 0.08, 0.14),
                    brushedMetalMat
                );
                bladeRoot.position.y = 0.26;
                pivot.add(blade, bladeRoot);
                impellerRotor.add(pivot);
            }

            var vfdBox = new THREE.Mesh(new THREE.BoxGeometry(0.14, 0.48, 0.36), pentaFrameMat);
            vfdBox.position.set(ductW / 2 + 0.06, 0.12, 0);
            addHolographicEdges(vfdBox, edgeCyanMat);
            part3Fan.add(vfdBox);

            var vfdLed = new THREE.Mesh(new THREE.SphereGeometry(0.024, 10, 10), emeraldGlowMat);
            vfdLed.position.set(ductW / 2 + 0.135, 0.26, 0.08);
            part3Fan.add(vfdLed);

            var canvasFlexGroup = new THREE.Group();
            canvasFlexGroup.position.z = fanPlenumDepth / 2 + 0.16;

            for (var fold = -1; fold <= 1; fold++) {
                var exp = fold === 0 ? 0.04 : -0.02;
                var bellowsRing = createHollowDuct(
                    ductW - 0.12 + exp,
                    ductH - 0.12 + exp,
                    0.075,
                    0.055,
                    matteBlackMat,
                    edgeSubtleMat
                );
                bellowsRing.position.z = fold * 0.075;
                canvasFlexGroup.add(bellowsRing);
            }

            canvasFlexGroup.add(createTDCFlange(ductW, ductH, 0.12, 0.14, edgeCyanMat));
            part3Fan.add(canvasFlexGroup);

            floatGroup.add(part3Fan);
            subAssemblies.push(part3Fan);

            /* M-04: ỐNG GIÓ TÔN CHẤN GÂN CHỮ X, VAN VCD & ĐỘNG CƠ BELIMO */
            var part4VCD = new THREE.Group();
            part4VCD.userData = {
                assembledZ: 1.02,
                explodedZ: 2.45,
                labelId: 'label-part-3',
                lineId: 'leader-line-3',
                dotId: 'leader-dot-3',
                anchorOffset: new THREE.Vector3(-0.35, -0.92, 0),
                screenSlot: { dx: -115, dy: 78 }
            };
            part4VCD.position.z = part4VCD.userData.assembledZ;

            var vcdLength = 0.96;
            var vcdDuct = createCrossBrokenDuct(ductW, ductH, vcdLength, 0.075, brushedMetalMat, edgeCyanMat);
            part4VCD.add(vcdDuct);

            part4VCD.add(createTDCFlange(ductW, ductH, 0.13, -vcdLength / 2, edgeCyanMat));
            part4VCD.add(createTDCFlange(ductW, ductH, 0.13, vcdLength / 2, edgeCyanMat));

            var damperBlades = [];
            var numDamperBlades = 4;
            var bladeSpacing = (ductH - 0.32) / numDamperBlades;

            for (var dIdx = 0; dIdx < numDamperBlades; dIdx++) {
                var by = -((numDamperBlades - 1) * bladeSpacing) / 2 + dIdx * bladeSpacing;
                var damperPivot = new THREE.Group();
                damperPivot.position.set(0, by, 0);

                var dBlade = new THREE.Mesh(
                    new THREE.BoxGeometry(ductW - 0.20, bladeSpacing * 0.86, 0.032),
                    pentaFrameMat
                );
                addHolographicEdges(dBlade, dIdx % 2 === 0 ? edgeCyanMat : edgeEmeraldMat);

                var axle = new THREE.Mesh(
                    new THREE.CylinderGeometry(0.024, 0.024, ductW + 0.24, 8),
                    brushedMetalMat
                );
                axle.rotation.z = Math.PI / 2;

                [-1, 1].forEach(function (sx) {
                    var bushing = new THREE.Mesh(
                        new THREE.CylinderGeometry(0.048, 0.048, 0.04, 12),
                        brassMat
                    );
                    bushing.rotation.z = Math.PI / 2;
                    bushing.position.x = sx * (ductW / 2 + 0.02);
                    damperPivot.add(bushing);
                });

                var crankArm = new THREE.Mesh(
                    new THREE.BoxGeometry(0.025, 0.14, 0.04),
                    brushedMetalMat
                );
                crankArm.position.set(-(ductW / 2 + 0.09), 0.05, 0.04);
                damperPivot.add(dBlade, axle, crankArm);

                var dir = dIdx % 2 === 0 ? 1 : -1;
                damperPivot.rotation.x = dir * 0.35;
                damperPivot.userData = { dir: dir };

                damperBlades.push(damperPivot);
                part4VCD.add(damperPivot);
            }

            var actuatorGroup = new THREE.Group();
            actuatorGroup.position.set(-(ductW / 2 + 0.14), 0, 0);

            var mountingPlate = new THREE.Mesh(
                new THREE.BoxGeometry(0.03, 0.72, 0.34),
                brushedMetalMat
            );
            mountingPlate.position.x = 0.05;
            actuatorGroup.add(mountingPlate);

            var linkageRod = new THREE.Mesh(
                new THREE.CylinderGeometry(0.016, 0.016, ductH - 0.42, 8),
                brushedMetalMat
            );
            linkageRod.position.set(0.03, 0, 0.07);
            actuatorGroup.add(linkageRod);

            var belimoBody = new THREE.Mesh(
                new THREE.BoxGeometry(0.15, 0.42, 0.24),
                belimoOrangeMat
            );
            belimoBody.position.set(-0.02, 0.08, -0.02);
            addHolographicEdges(belimoBody, edgeCyanMat);
            actuatorGroup.add(belimoBody);

            var shaftCollar = new THREE.Mesh(
                new THREE.CylinderGeometry(0.085, 0.085, 0.19, 16),
                matteBlackMat
            );
            shaftCollar.rotation.z = Math.PI / 2;
            shaftCollar.position.set(-0.02, 0.18, -0.02);
            addHolographicEdges(shaftCollar, edgeSubtleMat);
            actuatorGroup.add(shaftCollar);

            part4VCD.add(actuatorGroup);

            floatGroup.add(part4VCD);
            subAssemblies.push(part4VCD);

            /* M-05: MIỆNG GIÓ KHUẾCH TÁN 4 HƯỚNG ANODIZED (SLOPED 38° CONES) */
            var part5Diffuser = new THREE.Group();
            part5Diffuser.userData = {
                assembledZ: 1.78,
                explodedZ: 4.55,
                labelId: 'label-part-4',
                lineId: 'leader-line-4',
                dotId: 'leader-dot-4',
                anchorOffset: new THREE.Vector3(-0.4, 0.92, 0),
                screenSlot: { dx: -135, dy: -76 }
            };
            part5Diffuser.position.z = part5Diffuser.userData.assembledZ;

            var neckMesh = createHollowDuct(ductW - 0.06, ductH - 0.06, 0.34, 0.06, matteBlackMat, edgeSubtleMat);
            neckMesh.position.z = -0.16;
            part5Diffuser.add(neckMesh);

            var outerBezel = createHollowDuct(ductW + 0.50, ductH + 0.50, 0.12, 0.19, brushedMetalMat, edgeCyanMat);
            outerBezel.position.z = 0.04;
            part5Diffuser.add(outerBezel);

            function createSlopedLouverCone(wRear, hRear, wFront, hFront, depthZ, zOffset, mat, edgeMat) {
                var coneGroup = new THREE.Group();
                var bladeThick = 0.022;
                var dX = (wFront - wRear) / 2;
                var dY = (hFront - hRear) / 2;

                var topSlopeLen = Math.hypot(dY, depthZ);
                var topTiltAng = Math.atan2(dY, depthZ);
                var avgW = (wRear + wFront) / 2;

                [-1, 1].forEach(function (sy) {
                    var blade = new THREE.Mesh(
                        new THREE.BoxGeometry(avgW, bladeThick, topSlopeLen),
                        mat
                    );
                    blade.position.set(0, sy * ((hRear + hFront) / 4), zOffset);
                    blade.rotation.x = -sy * topTiltAng;
                    addHolographicEdges(blade, edgeMat);
                    coneGroup.add(blade);
                });

                var sideSlopeLen = Math.hypot(dX, depthZ);
                var sideTiltAng = Math.atan2(dX, depthZ);
                var avgH = (hRear + hFront) / 2;

                [-1, 1].forEach(function (sx) {
                    var blade = new THREE.Mesh(
                        new THREE.BoxGeometry(bladeThick, avgH, sideSlopeLen),
                        mat
                    );
                    blade.position.set(sx * ((wRear + wFront) / 4), 0, zOffset);
                    blade.rotation.y = sx * sideTiltAng;
                    addHolographicEdges(blade, edgeMat);
                    coneGroup.add(blade);
                });

                return coneGroup;
            }

            var louverSteps = 4;
            for (var s = 1; s <= louverSteps; s++) {
                var rRear = 1 - s * 0.20;
                var rFront = rRear + 0.11;
                var lwRear = (ductW - 0.05) * rRear;
                var lhRear = (ductH - 0.05) * rRear;
                var lwFront = (ductW + 0.12) * rFront;
                var lhFront = (ductH + 0.12) * rFront;
                var lz = 0.05 + s * 0.048;

                var louverMat = s % 2 === 0 ? brushedMetalMat : puPanelMat;
                var louverEdge = s === 1 || s === 3 ? edgeCyanMat : edgeEmeraldMat;
                part5Diffuser.add(
                    createSlopedLouverCone(lwRear, lhRear, lwFront, lhFront, 0.13, lz, louverMat, louverEdge)
                );
            }

            var centerPlug = new THREE.Mesh(
                new THREE.BoxGeometry(0.40, 0.28, 0.07),
                brushedMetalMat
            );
            centerPlug.position.z = 0.29;
            addHolographicEdges(centerPlug, edgeCyanMat);
            part5Diffuser.add(centerPlug);

            var diagLen = Math.hypot(ductW, ductH) * 0.94;
            var diagAngle = Math.atan2(ductH, ductW);

            [diagAngle, -diagAngle].forEach(function (ang) {
                var brace = new THREE.Mesh(new THREE.BoxGeometry(diagLen, 0.026, 0.14), pentaFrameMat);
                brace.rotation.z = ang;
                brace.position.z = 0.12;
                part5Diffuser.add(brace);
            });

            floatGroup.add(part5Diffuser);
            subAssemblies.push(part5Diffuser);

            /* 5B. ĐƯỜNG GIÓNG KỸ THUẬT CAD (EXPLODED VIEW ALIGNMENT RAILS) */
            var cadRailsGroup = new THREE.Group();
            var railMat = new THREE.LineBasicMaterial({
                color: 0x38BDF8,
                transparent: true,
                opacity: 0.0
            });

            [
                [-ductW / 2, -ductH / 2],
                [ductW / 2, -ductH / 2],
                [-ductW / 2, ductH / 2],
                [ductW / 2, ductH / 2]
            ].forEach(function (rc) {
                var pts = [
                    new THREE.Vector3(rc[0], rc[1], -4.85),
                    new THREE.Vector3(rc[0], rc[1], 4.85)
                ];
                var railGeo = new THREE.BufferGeometry().setFromPoints(pts);
                cadRailsGroup.add(new THREE.Line(railGeo, railMat));
            });
            floatGroup.add(cadRailsGroup);

            /* ------------------------------------------------------------------------
             * 6. HỆ THỐNG LUỒNG GIÓ THỂ TÍCH DỊU MẮT 3 LỚP (VOLUMETRIC AIRFLOW)
             * ------------------------------------------------------------------------ */
            function createVolumetricMistTexture() {
                var canvas = document.createElement('canvas');
                canvas.width = 256;
                canvas.height = 256;
                var ctx = canvas.getContext('2d');

                ctx.clearRect(0, 0, 256, 256);

                var puffs = [
                    { x: 128, y: 128, r: 108, a: 0.42 },
                    { x: 102, y: 112, r: 78, a: 0.32 },
                    { x: 156, y: 118, r: 82, a: 0.30 },
                    { x: 118, y: 154, r: 84, a: 0.32 },
                    { x: 148, y: 146, r: 76, a: 0.28 },
                    { x: 88,  y: 138, r: 68, a: 0.24 },
                    { x: 168, y: 134, r: 66, a: 0.24 },
                    { x: 128, y: 92,  r: 72, a: 0.26 },
                    { x: 110, y: 128, r: 54, a: 0.34 },
                    { x: 144, y: 126, r: 56, a: 0.34 }
                ];

                puffs.forEach(function (p) {
                    var grad = ctx.createRadialGradient(p.x, p.y, p.r * 0.08, p.x, p.y, p.r);
                    grad.addColorStop(0.0, 'rgba(224, 242, 254, ' + p.a + ')');
                    grad.addColorStop(0.40, 'rgba(125, 211, 252, ' + (p.a * 0.65) + ')');
                    grad.addColorStop(0.75, 'rgba(56, 189, 248, ' + (p.a * 0.25) + ')');
                    grad.addColorStop(1.0, 'rgba(56, 189, 248, 0.0)');
                    ctx.fillStyle = grad;
                    ctx.beginPath();
                    ctx.arc(p.x, p.y, p.r, 0, Math.PI * 2);
                    ctx.fill();
                });

                ctx.globalCompositeOperation = 'destination-in';
                var maskGrad = ctx.createRadialGradient(128, 128, 24, 128, 128, 124);
                maskGrad.addColorStop(0.0, 'rgba(255, 255, 255, 1.0)');
                maskGrad.addColorStop(0.65, 'rgba(255, 255, 255, 0.80)');
                maskGrad.addColorStop(1.0, 'rgba(255, 255, 255, 0.0)');
                ctx.fillStyle = maskGrad;
                ctx.fillRect(0, 0, 256, 256);
                ctx.globalCompositeOperation = 'source-over';

                return new THREE.CanvasTexture(canvas);
            }

            var cloudTexture = createVolumetricMistTexture();

            var colorEmerald = new THREE.Color(0x059669);
            var colorAquaTrans = new THREE.Color(0x0d9488);
            var colorCyan = new THREE.Color(0x0284c7);
            var colorSoftSky = new THREE.Color(0x38bdf8);
            var tempColor = new THREE.Color();

            function computeThermodynamicColor(z, zFilter, zAHU, zFan, iceBias, targetColor) {
                if (z < zFilter) {
                    targetColor.copy(colorEmerald);
                } else if (z < zFan) {
                    var coolRatio = THREE.MathUtils.clamp((z - zFilter) / Math.max(0.2, zFan - zFilter), 0, 1);
                    if (coolRatio < 0.5) {
                        targetColor.copy(colorEmerald).lerp(colorAquaTrans, coolRatio * 2.0);
                    } else {
                        targetColor.copy(colorAquaTrans).lerp(colorCyan, (coolRatio - 0.5) * 2.0);
                    }
                } else {
                    targetColor.copy(colorCyan).lerp(colorSoftSky, iceBias * 0.55);
                }
                return targetColor;
            }

            /* LAYER 1: 42 CONTINUOUS VOLUMETRIC AIRFLOW RIBBONS */
            var ribbonCount = 42;
            var lengthSegments = 90;
            var totalVertsPerRibbon = (lengthSegments + 1) * 2;
            var totalIndicesPerRibbon = lengthSegments * 6;

            var mergedPositions = new Float32Array(ribbonCount * totalVertsPerRibbon * 3);
            var mergedUVs = new Float32Array(ribbonCount * totalVertsPerRibbon * 2);
            var mergedParams1 = new Float32Array(ribbonCount * totalVertsPerRibbon * 4);
            var mergedParams2 = new Float32Array(ribbonCount * totalVertsPerRibbon * 4);
            var mergedIndices = new Uint32Array(ribbonCount * totalIndicesPerRibbon);

            for (var rIdx = 0; rIdx < ribbonCount; rIdx++) {
                var lobeId = rIdx % 5;
                var nx = (Math.random() - 0.5) * 1.45;
                var ny = (Math.random() - 0.5) * 1.45;

                if (lobeId === 0) { ny = 0.22 + Math.random() * 0.58; nx = (Math.random() - 0.5) * 1.25; }
                else if (lobeId === 1) { ny = -0.22 - Math.random() * 0.58; nx = (Math.random() - 0.5) * 1.25; }
                else if (lobeId === 2) { nx = 0.22 + Math.random() * 0.58; ny = (Math.random() - 0.5) * 1.25; }
                else if (lobeId === 3) { nx = -0.22 - Math.random() * 0.58; ny = (Math.random() - 0.5) * 1.25; }
                else { nx = (Math.random() - 0.5) * 0.65; ny = (Math.random() - 0.5) * 0.65; }

                var ribbonWidth = 0.32 + Math.random() * 0.26;
                var phase = (rIdx / ribbonCount) * Math.PI * 2.0 + Math.random() * 0.8;
                var speedOffset = 0.85 + Math.random() * 0.35;
                var radialR = 0.18 + Math.random() * 0.52;
                var flareAngle = 0.62 + Math.random() * 0.32;

                var vBase = rIdx * totalVertsPerRibbon;
                var iBase = rIdx * totalIndicesPerRibbon;

                for (var sIdx = 0; sIdx <= lengthSegments; sIdx++) {
                    var tSeg = sIdx / lengthSegments;
                    for (var sideIdx = 0; sideIdx < 2; sideIdx++) {
                        var vIdx = vBase + sIdx * 2 + sideIdx;
                        mergedPositions[vIdx * 3] = 0;
                        mergedPositions[vIdx * 3 + 1] = 0;
                        mergedPositions[vIdx * 3 + 2] = (tSeg - 0.5) * 8.0;

                        mergedUVs[vIdx * 2] = sideIdx;
                        mergedUVs[vIdx * 2 + 1] = tSeg;

                        mergedParams1[vIdx * 4] = nx;
                        mergedParams1[vIdx * 4 + 1] = ny;
                        mergedParams1[vIdx * 4 + 2] = lobeId;
                        mergedParams1[vIdx * 4 + 3] = ribbonWidth;

                        mergedParams2[vIdx * 4] = phase;
                        mergedParams2[vIdx * 4 + 1] = speedOffset;
                        mergedParams2[vIdx * 4 + 2] = radialR;
                        mergedParams2[vIdx * 4 + 3] = flareAngle;
                    }

                    if (sIdx < lengthSegments) {
                        var a = vBase + sIdx * 2;
                        var bV = a + 1;
                        var c = a + 2;
                        var d = a + 3;
                        var idx = iBase + sIdx * 6;
                        mergedIndices[idx] = a;
                        mergedIndices[idx + 1] = bV;
                        mergedIndices[idx + 2] = c;
                        mergedIndices[idx + 3] = bV;
                        mergedIndices[idx + 4] = d;
                        mergedIndices[idx + 5] = c;
                    }
                }
            }

            var volumetricRibbonGeo = new THREE.BufferGeometry();
            volumetricRibbonGeo.setAttribute('position', new THREE.BufferAttribute(mergedPositions, 3));
            volumetricRibbonGeo.setAttribute('uv', new THREE.BufferAttribute(mergedUVs, 2));
            volumetricRibbonGeo.setAttribute('aParams1', new THREE.BufferAttribute(mergedParams1, 4));
            volumetricRibbonGeo.setAttribute('aParams2', new THREE.BufferAttribute(mergedParams2, 4));
            volumetricRibbonGeo.setIndex(new THREE.BufferAttribute(mergedIndices, 1));
            volumetricRibbonGeo.boundingSphere = new THREE.Sphere(new THREE.Vector3(0, 0, 0), 18.0);

            var volumetricRibbonMat = new THREE.ShaderMaterial({
                uniforms: {
                    uTime: { value: 0 },
                    uExplode: { value: 0.0 },
                    uTurbo: { value: 0.0 }
                },
                vertexShader: [
                    'attribute vec4 aParams1;',
                    'attribute vec4 aParams2;',
                    'varying vec2 vUv;',
                    'varying float vTempProgress;',
                    'varying float vPhase;',
                    'varying float vSpeed;',
                    'uniform float uTime;',
                    'uniform float uExplode;',
                    'uniform float uTurbo;',
                    'vec3 getAirflowSplinePoint(float t, vec4 p1, vec4 p2) {',
                    '    float nx = p1.x;',
                    '    float ny = p1.y;',
                    '    float lobeId = p1.z;',
                    '    float phase = p2.x;',
                    '    float speedOff = p2.y;',
                    '    float radialR = p2.z;',
                    '    float flare = p2.w;',
                    '    float zStart = mix(-3.85, -6.25, uExplode);',
                    '    float zFilter = mix(-2.25, -4.65, uExplode);',
                    '    float zFan = mix(-0.02, 0.15, uExplode);',
                    '    float zVCD = mix(1.02, 2.45, uExplode);',
                    '    float zDiffuser = mix(2.02, 4.80, uExplode);',
                    '    float zEnd = zDiffuser + mix(2.75, 3.55, uTurbo);',
                    '    float z = mix(zStart, zEnd, t);',
                    '    float baseX = nx * 0.98;',
                    '    float baseY = ny * 0.74;',
                    '    float suctionFactor = clamp((zFilter - z) / max(0.4, zFilter - zStart), 0.0, 1.0);',
                    '    float intakeSpread = 1.0 + pow(suctionFactor, 1.35) * 0.72;',
                    '    float fanDist = (z - zFan);',
                    '    float fanEnvelope = exp(- (fanDist * fanDist) / mix(0.85, 2.2, uExplode));',
                    '    float swirlSpeed = uTime * (2.6 + uTurbo * 2.2) * speedOff;',
                    '    float swirlAngle = atan(ny, nx) - z * 1.85 - swirlSpeed + phase;',
                    '    float vortexX = cos(swirlAngle) * radialR * 1.12;',
                    '    float vortexY = sin(swirlAngle) * radialR * 0.95;',
                    '    float x = mix(baseX * intakeSpread, vortexX, fanEnvelope * 0.78);',
                    '    float y = mix(baseY * intakeSpread, vortexY, fanEnvelope * 0.78);',
                    '    float waveTime = uTime * (2.2 + uTurbo * 1.8) * speedOff;',
                    '    x += sin(z * 1.8 - waveTime + phase) * 0.06;',
                    '    y += cos(z * 1.6 - waveTime * 0.9 + phase) * 0.06;',
                    '    if (z > zDiffuser) {',
                    '        float outDist = z - zDiffuser;',
                    '        float throwCurve = pow(outDist, 1.15) * flare * (1.0 + uTurbo * 0.22);',
                    '        vec2 lobeDir = vec2(0.0);',
                    '        vec2 crossDir = vec2(0.0);',
                    '        if (lobeId < 0.5) { lobeDir = vec2(0.0, 1.0); crossDir = vec2(nx * 0.55, 0.0); }',
                    '        else if (lobeId < 1.5) { lobeDir = vec2(0.0, -1.0); crossDir = vec2(nx * 0.55, 0.0); }',
                    '        else if (lobeId < 2.5) { lobeDir = vec2(1.0, 0.0); crossDir = vec2(0.0, ny * 0.55); }',
                    '        else if (lobeId < 3.5) { lobeDir = vec2(-1.0, 0.0); crossDir = vec2(0.0, ny * 0.55); }',
                    '        else { lobeDir = vec2(cos(phase + uTime * 0.8), sin(phase + uTime * 0.8)) * 0.55; }',
                    '        float billowX = sin(outDist * 2.1 - waveTime * 1.15 + phase) * outDist * 0.15;',
                    '        float billowY = cos(outDist * 1.9 - waveTime * 1.05 + phase * 1.3) * outDist * 0.15;',
                    '        x += lobeDir.x * throwCurve + crossDir.x * outDist * 0.62 + billowX;',
                    '        y += lobeDir.y * throwCurve + crossDir.y * outDist * 0.62 + billowY;',
                    '    }',
                    '    return vec3(x, y, z);',
                    '}',
                    'void main() {',
                    '    vUv = uv;',
                    '    vPhase = aParams2.x;',
                    '    vSpeed = aParams2.y;',
                    '    float t = uv.y;',
                    '    float side = (uv.x - 0.5) * 2.0;',
                    '    vec3 p0 = getAirflowSplinePoint(t, aParams1, aParams2);',
                    '    vec3 p1 = getAirflowSplinePoint(min(1.0, t + 0.015), aParams1, aParams2);',
                    '    vec4 mv0 = modelViewMatrix * vec4(p0, 1.0);',
                    '    vec4 mv1 = modelViewMatrix * vec4(p1, 1.0);',
                    '    vec3 viewTangent = normalize(mv1.xyz - mv0.xyz);',
                    '    vec3 viewDir = normalize(-mv0.xyz);',
                    '    vec3 viewRight = normalize(cross(viewTangent, viewDir));',
                    '    float baseWidth = aParams1.w;',
                    '    float diffuserExpand = smoothstep(0.62, 1.0, t) * (0.50 + uTurbo * 0.24);',
                    '    float intakeExpand = (1.0 - smoothstep(0.0, 0.18, t)) * 0.20;',
                    '    float finalHalfWidth = baseWidth * (0.82 + intakeExpand + diffuserExpand);',
                    '    mv0.xyz += viewRight * side * finalHalfWidth;',
                    '    vTempProgress = t;',
                    '    gl_Position = projectionMatrix * mv0;',
                    '}'
                ].join('\n'),
                fragmentShader: [
                    'varying vec2 vUv;',
                    'varying float vTempProgress;',
                    'varying float vPhase;',
                    'varying float vSpeed;',
                    'uniform float uTime;',
                    'uniform float uTurbo;',
                    'void main() {',
                    '    float crossDist = abs(vUv.x - 0.5) * 2.0;',
                    '    float radialProfile = pow(max(0.0, 1.0 - crossDist * crossDist), 1.75);',
                    '    float flowSpeed = uTime * (1.55 + uTurbo * 1.35) * vSpeed;',
                    '    float flowCoord = vUv.y * 7.5 - flowSpeed;',
                    '    float w1 = sin(flowCoord + vPhase + sin(vUv.x * 4.0 + flowSpeed * 0.4) * 0.65) * 0.5 + 0.5;',
                    '    float w2 = sin(flowCoord * 2.1 - vPhase * 1.7 + vUv.x * 3.14) * 0.5 + 0.5;',
                    '    float w3 = sin(flowCoord * 0.65 + vPhase * 0.5) * 0.5 + 0.5;',
                    '    float vaporDensity = (0.36 + 0.40 * pow(w1, 1.4) + 0.20 * w2) * (0.65 + 0.35 * w3);',
                    '    float headFade = smoothstep(0.0, 0.15, vUv.y);',
                    '    float tailFade = 1.0 - smoothstep(0.66, 1.0, vUv.y);',
                    '    float lengthwiseEnvelope = headFade * tailFade;',
                    '    vec3 colEmerald = vec3(0.020, 0.588, 0.412);',
                    '    vec3 colTeal    = vec3(0.051, 0.580, 0.533);',
                    '    vec3 colDeepSky = vec3(0.008, 0.518, 0.780);',
                    '    vec3 colSoftSky = vec3(0.220, 0.741, 0.973);',
                    '    vec3 baseColor;',
                    '    if (vTempProgress < 0.28) {',
                    '        baseColor = mix(colEmerald, colTeal, smoothstep(0.12, 0.28, vTempProgress));',
                    '    } else if (vTempProgress < 0.52) {',
                    '        baseColor = mix(colTeal, colDeepSky, smoothstep(0.28, 0.52, vTempProgress));',
                    '    } else {',
                    '        float chillCore = smoothstep(0.52, 0.92, vTempProgress);',
                    '        baseColor = mix(colDeepSky, colSoftSky, chillCore * 0.45 * radialProfile);',
                    '    }',
                    '    vec3 tonedColor = baseColor / (baseColor + vec3(0.62));',
                    '    float alpha = radialProfile * vaporDensity * lengthwiseEnvelope * (0.19 + uTurbo * 0.08);',
                    '    gl_FragColor = vec4(tonedColor, alpha);',
                    '}'
                ].join('\n'),
                transparent: true,
                depthWrite: false,
                blending: THREE.NormalBlending,
                side: THREE.DoubleSide
            });

            var volumetricRibbonsMesh = new THREE.Mesh(volumetricRibbonGeo, volumetricRibbonMat);
            floatGroup.add(volumetricRibbonsMesh);

            /* LAYER 2: 380 DENSE BILLOWING COLD VAPOR CLOUDS */
            var mistCount = 380;
            var mistGeo = new THREE.BufferGeometry();
            var mistPositions = new Float32Array(mistCount * 3);
            var mistColors = new Float32Array(mistCount * 3);
            var mistSizes = new Float32Array(mistCount);
            var mistAlphas = new Float32Array(mistCount);
            var mistRotations = new Float32Array(mistCount);
            var mistData = [];

            for (var mIdx = 0; mIdx < mistCount; mIdx++) {
                var mLobeId = mIdx % 5;
                var mzInit = -3.8 + Math.random() * 8.6;
                var mNx = (Math.random() - 0.5) * 1.48;
                var mNy = (Math.random() - 0.5) * 1.48;

                mistPositions[mIdx * 3] = mNx * (ductW * 0.44);
                mistPositions[mIdx * 3 + 1] = mNy * (ductH * 0.44);
                mistPositions[mIdx * 3 + 2] = mzInit;

                mistColors[mIdx * 3] = colorCyan.r;
                mistColors[mIdx * 3 + 1] = colorCyan.g;
                mistColors[mIdx * 3 + 2] = colorCyan.b;

                var baseCloudSize = 1.30 + Math.random() * 1.45;
                mistSizes[mIdx] = baseCloudSize;
                mistAlphas[mIdx] = 0.14;
                mistRotations[mIdx] = Math.random() * Math.PI * 2;

                mistData.push({
                    nx: mNx,
                    ny: mNy,
                    lobeId: mLobeId,
                    baseSpeed: 1.15 + Math.random() * 0.85,
                    swirlPhase: Math.random() * Math.PI * 2,
                    seed: Math.random() * 60,
                    flareSpread: 0.52 + Math.random() * 0.42,
                    crossSpread: (Math.random() - 0.5) * 0.95,
                    baseSize: baseCloudSize,
                    rotSpeed: (Math.random() - 0.5) * 1.2,
                    iceBias: 0.25 + Math.random() * 0.65
                });
            }

            mistGeo.setAttribute('position', new THREE.BufferAttribute(mistPositions, 3));
            mistGeo.setAttribute('customColor', new THREE.BufferAttribute(mistColors, 3));
            mistGeo.setAttribute('aSize', new THREE.BufferAttribute(mistSizes, 1));
            mistGeo.setAttribute('aAlpha', new THREE.BufferAttribute(mistAlphas, 1));
            mistGeo.setAttribute('aRotation', new THREE.BufferAttribute(mistRotations, 1));

            var mistShaderMat = new THREE.ShaderMaterial({
                uniforms: {
                    uTexture: { value: cloudTexture },
                    uPixelRatio: { value: Math.min(window.devicePixelRatio || 1, 2) }
                },
                vertexShader: [
                    'attribute vec3 customColor;',
                    'attribute float aSize;',
                    'attribute float aAlpha;',
                    'attribute float aRotation;',
                    'varying vec3 vColor;',
                    'varying float vAlpha;',
                    'varying float vRotation;',
                    'uniform float uPixelRatio;',
                    'void main() {',
                    '    vColor = customColor;',
                    '    vAlpha = aAlpha;',
                    '    vRotation = aRotation;',
                    '    vec4 mvPosition = modelViewMatrix * vec4(position, 1.0);',
                    '    gl_PointSize = aSize * uPixelRatio * (360.0 / -mvPosition.z);',
                    '    gl_Position = projectionMatrix * mvPosition;',
                    '}'
                ].join('\n'),
                fragmentShader: [
                    'uniform sampler2D uTexture;',
                    'varying vec3 vColor;',
                    'varying float vAlpha;',
                    'varying float vRotation;',
                    'void main() {',
                    '    vec2 centered = gl_PointCoord - vec2(0.5);',
                    '    float c = cos(vRotation);',
                    '    float s = sin(vRotation);',
                    '    vec2 rotatedUV = vec2(',
                    '        centered.x * c - centered.y * s,',
                    '        centered.x * s + centered.y * c',
                    '    ) + vec2(0.5);',
                    '    vec4 texColor = texture2D(uTexture, rotatedUV);',
                    '    vec3 safeColor = vColor / (vColor + vec3(0.45));',
                    '    gl_FragColor = vec4(safeColor, texColor.a * vAlpha);',
                    '}'
                ].join('\n'),
                transparent: true,
                depthWrite: false,
                blending: THREE.NormalBlending
            });

            var volumetricMistPoints = new THREE.Points(mistGeo, mistShaderMat);
            floatGroup.add(volumetricMistPoints);

            /* LAYER 3: 4-WAY DIFFUSER VOLUMETRIC JET SHROUDS */
            var diffuserJetShaderMat = new THREE.ShaderMaterial({
                uniforms: {
                    uTime: { value: 0 },
                    uTurbo: { value: 0.0 }
                },
                vertexShader: [
                    'varying vec2 vUv;',
                    'uniform float uTime;',
                    'uniform float uTurbo;',
                    'void main() {',
                    '    vUv = uv;',
                    '    vec3 pos = position;',
                    '    float wave = sin(uv.y * 8.0 - uTime * (3.2 + uTurbo * 2.0) + uv.x * 3.14) * 0.06 * uv.y;',
                    '    pos.z += wave;',
                    '    gl_Position = projectionMatrix * modelViewMatrix * vec4(pos, 1.0);',
                    '}'
                ].join('\n'),
                fragmentShader: [
                    'varying vec2 vUv;',
                    'uniform float uTime;',
                    'uniform float uTurbo;',
                    'void main() {',
                    '    float edgeX = sin(vUv.x * 3.14159265);',
                    '    float fadeY = smoothstep(0.0, 0.18, vUv.y) * (1.0 - smoothstep(0.35, 1.0, vUv.y));',
                    '    float speed = uTime * (2.2 + uTurbo * 1.6);',
                    '    float w1 = sin(vUv.y * 10.0 - speed + sin(vUv.x * 6.0) * 0.8) * 0.5 + 0.5;',
                    '    float w2 = sin(vUv.y * 5.0 - speed * 0.7 - vUv.x * 3.14) * 0.5 + 0.5;',
                    '    float mistPattern = 0.42 + 0.35 * w1 + 0.20 * w2;',
                    '    vec3 colDeepCyan = vec3(0.008, 0.518, 0.780);',
                    '    vec3 colSoftSky  = vec3(0.220, 0.741, 0.973);',
                    '    vec3 col = mix(colDeepCyan, colSoftSky, pow(edgeX, 2.0) * 0.45);',
                    '    float alpha = pow(edgeX, 1.45) * fadeY * mistPattern * (0.14 + uTurbo * 0.07);',
                    '    gl_FragColor = vec4(col, alpha);',
                    '}'
                ].join('\n'),
                transparent: true,
                depthWrite: false,
                blending: THREE.NormalBlending,
                side: THREE.DoubleSide
            });

            var jetShroudGroup = new THREE.Group();
            jetShroudGroup.position.z = 0.18;
            part5Diffuser.add(jetShroudGroup);

            function createCurvedJetSheet(widthTop, widthBottom, length) {
                var geo = new THREE.PlaneGeometry(1, 1, 24, 24);
                var pos = geo.attributes.position;
                for (var pI = 0; pI < pos.count; pI++) {
                    var u = pos.getX(pI);
                    var v = pos.getY(pI) + 0.5;
                    var w = THREE.MathUtils.lerp(widthTop, widthBottom, Math.pow(v, 0.85));
                    var x = u * w;
                    var z = v * length;
                    var y = Math.pow(v, 1.18) * length * 0.68;
                    pos.setXYZ(pI, x, y, z);
                }
                geo.computeVertexNormals();
                return new THREE.Mesh(geo, diffuserJetShaderMat);
            }

            var topJetSheet = createCurvedJetSheet(ductW * 0.82, ductW * 1.95, 2.35);
            topJetSheet.position.set(0, ductH * 0.22, 0);
            jetShroudGroup.add(topJetSheet);

            var botJetSheet = createCurvedJetSheet(ductW * 0.82, ductW * 1.95, 2.35);
            botJetSheet.rotation.z = Math.PI;
            botJetSheet.position.set(0, -ductH * 0.22, 0);
            jetShroudGroup.add(botJetSheet);

            var rightJetSheet = createCurvedJetSheet(ductH * 0.82, ductH * 1.95, 2.35);
            rightJetSheet.rotation.z = -Math.PI / 2;
            rightJetSheet.position.set(ductW * 0.22, 0, 0);
            jetShroudGroup.add(rightJetSheet);

            var leftJetSheet = createCurvedJetSheet(ductH * 0.82, ductH * 1.95, 2.35);
            leftJetSheet.rotation.z = Math.PI / 2;
            leftJetSheet.position.set(-ductW * 0.22, 0, 0);
            jetShroudGroup.add(leftJetSheet);

            /* HÀM TÍNH TOÁN VẬT LÝ KHÍ ĐỘNG HỌC 5 VÙNG */
            function evaluateAirflowField(item, z, elapsed, layout) {
                var zFilter = layout.zFilter;
                var zFan = layout.zFan;
                var zVCD = layout.zVCD;
                var zDiffuser = layout.zDiffuser;
                var minZ = layout.minZ;
                var maxZ = layout.maxZ;
                var explodeGapFactor = layout.explodeGapFactor;

                var targetX = item.nx * (ductW * 0.43);
                var targetY = item.ny * (ductH * 0.43);
                var vx = 0;
                var vy = 0;
                var vz = item.baseSpeed * simState.airflowMultiplier;
                var alpha = 1.0;

                if (z < zFilter) {
                    var distToFilter = zFilter - z;
                    var suctionRatio = THREE.MathUtils.clamp(distToFilter / Math.max(0.5, zFilter - minZ), 0, 1);
                    var funnelScale = 1.0 + suctionRatio * 0.65;
                    targetX = item.nx * (ductW * 0.44) * funnelScale;
                    targetY = item.ny * (ductH * 0.44) * funnelScale;

                    vx = -targetX * 0.55 * suctionRatio * simState.airflowMultiplier;
                    vy = -targetY * 0.55 * suctionRatio * simState.airflowMultiplier;
                    vz *= (0.72 + (1.0 - suctionRatio) * 0.35);
                    alpha = THREE.MathUtils.smoothstep(z, minZ, minZ + 0.65);
                } else if (z < zFan - 0.25) {
                    var coilWave = Math.sin(z * 5.0 + item.turbulenceSeed) * 0.04;
                    var gapBulge = 1.0 + explodeGapFactor * Math.sin(((z - zFilter) / (zFan - zFilter)) * Math.PI) * 0.14;
                    targetX = item.nx * (ductW * 0.43) * gapBulge;
                    targetY = item.ny * (ductH * 0.43) * gapBulge + coilWave;

                    vx = -item.nx * 0.12;
                    vy = Math.cos(z * 5.0 + item.turbulenceSeed) * 0.15;
                } else if (z < zVCD - 0.2) {
                    var swirlIntensity = (simState.fanSpeed / 0.085) * 5.2;
                    var localZ = z - (zFan - 0.25);
                    var theta = item.radialAngle - elapsed * swirlIntensity * 1.45 - localZ * 2.35;

                    var rad = item.radialR * (1.0 + explodeGapFactor * 0.12);
                    targetX = Math.cos(theta) * rad * 1.06;
                    targetY = Math.sin(theta) * rad * 0.94;

                    var omega = swirlIntensity * 1.85;
                    vx = Math.sin(theta) * rad * omega;
                    vy = -Math.cos(theta) * rad * omega;
                    vz *= 1.32;
                } else if (z <= zDiffuser) {
                    var blend = THREE.MathUtils.clamp((z - (zVCD - 0.2)) / Math.max(0.3, zDiffuser - (zVCD - 0.2)), 0, 1);
                    var slotY = THREE.MathUtils.lerp(item.ny * (ductH * 0.42), item.damperSlotY, Math.sin(blend * Math.PI));

                    targetX = item.nx * (ductW * 0.42);
                    targetY = slotY;

                    vx = (targetX - item.x) * 3.0;
                    vy = (targetY - item.y) * 3.5;
                    vz *= 1.42;
                } else {
                    var outDist = z - zDiffuser;
                    var maxThrow = Math.max(0.8, maxZ - zDiffuser);
                    var throwProgress = THREE.MathUtils.clamp(outDist / maxThrow, 0, 1);

                    var dirX = 0, dirY = 0, crossX = 0, crossY = 0;
                    if (item.lobeId === 0) { dirY = 1.0; crossX = item.crossSpread; }
                    else if (item.lobeId === 1) { dirY = -1.0; crossX = item.crossSpread; }
                    else if (item.lobeId === 2) { dirX = 1.0; crossY = item.crossSpread; }
                    else if (item.lobeId === 3) { dirX = -1.0; crossY = item.crossSpread; }
                    else {
                        dirX = Math.cos(elapsed * 0.8 + item.turbulenceSeed) * 0.45;
                        dirY = Math.sin(elapsed * 0.8 + item.turbulenceSeed) * 0.45;
                    }

                    var radialThrow = Math.pow(outDist, 1.12) * item.flareAngle;
                    var curlFreq = 2.4;
                    var curlAmp = (0.06 + throwProgress * 0.26) * (isTurbo ? 1.35 : 1.0);
                    var curlX = Math.sin(outDist * curlFreq - elapsed * 3.2 + item.turbulenceSeed) * curlAmp;
                    var curlY = Math.cos(outDist * curlFreq - elapsed * 2.8 + item.turbulenceSeed * 1.3) * curlAmp;

                    var neckX = item.nx * (ductW * 0.38);
                    var neckY = item.ny * (ductH * 0.38);

                    targetX = neckX + (dirX * radialThrow) + (crossX * outDist * 0.45) + curlX;
                    targetY = neckY + (dirY * radialThrow) + (crossY * outDist * 0.45) + curlY;

                    var velocityDecay = Math.exp(-throwProgress * 1.15);
                    vz *= (1.45 * velocityDecay + 0.22);

                    var flareSpeed = vz * item.flareAngle * 1.05;
                    vx = dirX * flareSpeed + crossX * vz * 0.35 + curlX * 2.2;
                    vy = dirY * flareSpeed + crossY * vz * 0.35 + curlY * 2.2;

                    alpha = 1.0 - THREE.MathUtils.smoothstep(throwProgress, 0.45, 1.0);
                }

                return { targetX: targetX, targetY: targetY, vx: vx, vy: vy, vz: vz, alpha: alpha };
            }

            /* ------------------------------------------------------------------------
             * 7. HỆ THỐNG ÁNH SÁNG KỸ THUẬT DỊU MẮT (DARK-ROOM BALANCED LIGHTING)
             * ------------------------------------------------------------------------ */
            var ambientLight = new THREE.AmbientLight(0x1e293b, 1.45);
            scene.add(ambientLight);

            var mainDirLight = new THREE.DirectionalLight(0xf8fafc, 1.75);
            mainDirLight.position.set(5.5, 7.5, 6.5);
            scene.add(mainDirLight);

            var backRimLight = new THREE.DirectionalLight(0x38BDF8, 0.95);
            backRimLight.position.set(-6, -4, -5);
            scene.add(backRimLight);

            var cyanSupplyLight = new THREE.PointLight(0x0284c7, 1.9, 8.5);
            cyanSupplyLight.position.set(0, 0, 2.8);
            floatGroup.add(cyanSupplyLight);

            var emeraldIntakeLight = new THREE.PointLight(0x059669, 1.7, 7.5);
            emeraldIntakeLight.position.set(0, 0, -2.9);
            floatGroup.add(emeraldIntakeLight);

            var mouseSweepLight = new THREE.PointLight(0xe0f2fe, 2.1, 12);
            mouseSweepLight.position.set(2, 1.5, 4);
            scene.add(mouseSweepLight);

            /* ------------------------------------------------------------------------
             * 7B. BỘ TỔNG HỢP ÂM THANH KỸ THUẬT HVAC (WEB AUDIO API SOUND ENGINE)
             * ------------------------------------------------------------------------ */
            var hvacSoundEngine = {
                ctx: null,
                isInitialized: false,
                isMuted: true,
                hasAutoUnlocked: false,
                masterGain: null,
                airflowFilter: null,
                airflowGain: null,
                turbulenceFilter: null,
                turbulenceGain: null,
                bpfOsc1: null,
                bpfOsc2: null,
                motorGain: null,

                init: function () {
                    if (this.isInitialized) return;
                    var AudioCtx = window.AudioContext || window.webkitAudioContext;
                    if (!AudioCtx) return;

                    this.ctx = new AudioCtx();
                    this.masterGain = this.ctx.createGain();
                    this.masterGain.gain.value = 0.0;
                    this.masterGain.connect(this.ctx.destination);

                    var bufferSize = this.ctx.sampleRate * 3;
                    var noiseBuffer = this.ctx.createBuffer(1, bufferSize, this.ctx.sampleRate);
                    var output = noiseBuffer.getChannelData(0);
                    var lastOut = 0.0;
                    var b0 = 0, b1 = 0, b2 = 0;
                    for (var i = 0; i < bufferSize; i++) {
                        var white = Math.random() * 2 - 1;
                        b0 = 0.997 * b0 + white * 0.029;
                        b1 = 0.985 * b1 + white * 0.032;
                        b2 = 0.950 * b2 + white * 0.045;
                        var pink = b0 + b1 + b2 + white * 0.02;
                        lastOut = (lastOut + (0.035 * white)) / 1.035;
                        output[i] = (lastOut * 2.2 + pink * 0.45) * 0.35;
                    }

                    var noiseSource = this.ctx.createBufferSource();
                    noiseSource.buffer = noiseBuffer;
                    noiseSource.loop = true;

                    this.airflowFilter = this.ctx.createBiquadFilter();
                    this.airflowFilter.type = 'lowpass';
                    this.airflowFilter.frequency.value = 280;
                    this.airflowFilter.Q.value = 0.85;

                    this.airflowGain = this.ctx.createGain();
                    this.airflowGain.gain.value = 0.32;

                    this.turbulenceFilter = this.ctx.createBiquadFilter();
                    this.turbulenceFilter.type = 'bandpass';
                    this.turbulenceFilter.frequency.value = 620;
                    this.turbulenceFilter.Q.value = 2.2;

                    this.turbulenceGain = this.ctx.createGain();
                    this.turbulenceGain.gain.value = 0.08;

                    noiseSource.connect(this.airflowFilter);
                    this.airflowFilter.connect(this.airflowGain);
                    this.airflowGain.connect(this.masterGain);

                    noiseSource.connect(this.turbulenceFilter);
                    this.turbulenceFilter.connect(this.turbulenceGain);
                    this.turbulenceGain.connect(this.masterGain);

                    noiseSource.start(0);

                    this.motorGain = this.ctx.createGain();
                    this.motorGain.gain.value = 0.065;

                    var motorFilter = this.ctx.createBiquadFilter();
                    motorFilter.type = 'lowpass';
                    motorFilter.frequency.value = 480;

                    this.bpfOsc1 = this.ctx.createOscillator();
                    this.bpfOsc1.type = 'sine';
                    this.bpfOsc1.frequency.value = 92;

                    this.bpfOsc2 = this.ctx.createOscillator();
                    this.bpfOsc2.type = 'triangle';
                    this.bpfOsc2.frequency.value = 277;

                    var osc2SubGain = this.ctx.createGain();
                    osc2SubGain.gain.value = 0.28;

                    this.bpfOsc1.connect(motorFilter);
                    this.bpfOsc2.connect(osc2SubGain);
                    osc2SubGain.connect(motorFilter);
                    motorFilter.connect(this.motorGain);
                    this.motorGain.connect(this.masterGain);

                    this.bpfOsc1.start(0);
                    this.bpfOsc2.start(0);

                    this.isInitialized = true;
                },

                unlockOnFirstGesture: function (enableSound) {
                    if (!this.isInitialized) this.init();
                    if (this.ctx && this.ctx.state === 'suspended') {
                        this.ctx.resume();
                    }
                    if (!this.hasAutoUnlocked && enableSound) {
                        this.hasAutoUnlocked = true;
                        this.setMute(false);
                    }
                },

                setMute: function (muteState) {
                    if (!this.isInitialized) this.init();
                    if (this.ctx && this.ctx.state === 'suspended') {
                        this.ctx.resume();
                    }
                    this.isMuted = muteState;
                    uiStateRef.isMuted = muteState;
                    this.hasAutoUnlocked = true;

                    var now = this.ctx ? this.ctx.currentTime : 0;
                    if (this.masterGain && this.ctx) {
                        this.masterGain.gain.cancelScheduledValues(now);
                        this.masterGain.gain.setTargetAtTime(this.isMuted ? 0.0 : 0.85, now, 0.08);
                    }

                    var dict = i18n3D[getActiveLang()] || i18n3D.vi;
                    var audioBtn = document.getElementById('btn-toggle-audio');
                    var audioBtnText = document.getElementById('audio-btn-text');
                    var waveInd = document.getElementById('audio-wave-indicator');

                    if (!this.isMuted) {
                        if (audioBtnText) audioBtnText.textContent = dict.audioOn;
                        if (audioBtn) audioBtn.classList.add('bg-emerald-500/20', 'border-emerald-400/60', 'glow-emerald');
                        if (waveInd) waveInd.classList.add('audio-active');
                    } else {
                        if (audioBtnText) audioBtnText.textContent = dict.audioOff;
                        if (audioBtn) audioBtn.classList.remove('bg-emerald-500/20', 'border-emerald-400/60', 'glow-emerald');
                        if (waveInd) waveInd.classList.remove('audio-active');
                    }
                },

                toggleMute: function () {
                    this.setMute(!this.isMuted);
                },

                updateAcoustics: function (fanSpeed) {
                    var currentRpm = fanSpeed * 21765;
                    var norm = THREE.MathUtils.clamp((currentRpm - 1850) / (3200 - 1850), 0, 1);

                    var dbaEl = document.getElementById('metric-dba');
                    if (dbaEl) {
                        if (this.isMuted) {
                            dbaEl.textContent = 'MUTE';
                            dbaEl.className = 'text-slate-500';
                        } else {
                            var dba = Math.round(42 + norm * 26);
                            dbaEl.textContent = dba + ' dBA';
                            dbaEl.className = dba > 58 ? 'text-sky-300' : 'text-emerald-400';
                        }
                    }

                    if (!this.isInitialized || this.isMuted || !this.ctx) return;

                    var now = this.ctx.currentTime;
                    var targetCutoff = 280 + norm * 1120;
                    var targetTurbulenceFreq = 580 + norm * 1450;

                    this.airflowFilter.frequency.setTargetAtTime(targetCutoff, now, 0.04);
                    this.airflowGain.gain.setTargetAtTime(0.28 + norm * 0.36, now, 0.04);

                    this.turbulenceFilter.frequency.setTargetAtTime(targetTurbulenceFreq, now, 0.04);
                    this.turbulenceGain.gain.setTargetAtTime(0.06 + norm * 0.22, now, 0.04);

                    var bpf = (currentRpm / 60) * 9;
                    this.bpfOsc1.frequency.setTargetAtTime(bpf * 0.33, now, 0.04);
                    this.bpfOsc2.frequency.setTargetAtTime(bpf, now, 0.04);
                    this.motorGain.gain.setTargetAtTime(0.055 + norm * 0.085, now, 0.04);
                },

                playExplodeSFX: function (isExploding) {
                    if (!this.isInitialized || this.isMuted || !this.ctx) return;
                    var now = this.ctx.currentTime;

                    if (isExploding) {
                        var clickOsc = this.ctx.createOscillator();
                        var clickGain = this.ctx.createGain();
                        clickOsc.type = 'triangle';
                        clickOsc.frequency.setValueAtTime(1450, now);
                        clickOsc.frequency.exponentialRampToValueAtTime(220, now + 0.055);
                        clickGain.gain.setValueAtTime(0.35, now);
                        clickGain.gain.exponentialRampToValueAtTime(0.001, now + 0.06);
                        clickOsc.connect(clickGain);
                        clickGain.connect(this.masterGain);
                        clickOsc.start(now);
                        clickOsc.stop(now + 0.065);

                        var hissLen = Math.floor(this.ctx.sampleRate * 0.45);
                        var hissBuf = this.ctx.createBuffer(1, hissLen, this.ctx.sampleRate);
                        var data = hissBuf.getChannelData(0);
                        for (var i = 0; i < hissLen; i++) {
                            data[i] = (Math.random() * 2 - 1) * Math.exp(-i / (this.ctx.sampleRate * 0.14));
                        }
                        var hissSrc = this.ctx.createBufferSource();
                        hissSrc.buffer = hissBuf;

                        var hissFilter = this.ctx.createBiquadFilter();
                        hissFilter.type = 'bandpass';
                        hissFilter.frequency.setValueAtTime(2400, now + 0.03);
                        hissFilter.frequency.exponentialRampToValueAtTime(750, now + 0.45);
                        hissFilter.Q.value = 1.8;

                        var hissGain = this.ctx.createGain();
                        hissGain.gain.setValueAtTime(0.32, now + 0.03);
                        hissGain.gain.exponentialRampToValueAtTime(0.001, now + 0.46);

                        hissSrc.connect(hissFilter);
                        hissFilter.connect(hissGain);
                        hissGain.connect(this.masterGain);
                        hissSrc.start(now + 0.03);

                        var servoOsc = this.ctx.createOscillator();
                        var servoGain = this.ctx.createGain();
                        servoOsc.type = 'sawtooth';
                        servoOsc.frequency.setValueAtTime(140, now + 0.05);
                        servoOsc.frequency.exponentialRampToValueAtTime(520, now + 0.75);

                        var servoFilter = this.ctx.createBiquadFilter();
                        servoFilter.type = 'lowpass';
                        servoFilter.frequency.value = 900;

                        servoGain.gain.setValueAtTime(0.001, now + 0.05);
                        servoGain.gain.linearRampToValueAtTime(0.08, now + 0.2);
                        servoGain.gain.exponentialRampToValueAtTime(0.001, now + 0.85);

                        servoOsc.connect(servoFilter);
                        servoFilter.connect(servoGain);
                        servoGain.connect(this.masterGain);
                        servoOsc.start(now + 0.05);
                        servoOsc.stop(now + 0.88);
                    } else {
                        var servoOsc2 = this.ctx.createOscillator();
                        var servoGain2 = this.ctx.createGain();
                        servoOsc2.type = 'sawtooth';
                        servoOsc2.frequency.setValueAtTime(480, now);
                        servoOsc2.frequency.exponentialRampToValueAtTime(130, now + 0.72);

                        var servoFilter2 = this.ctx.createBiquadFilter();
                        servoFilter2.type = 'lowpass';
                        servoFilter2.frequency.value = 800;

                        servoGain2.gain.setValueAtTime(0.001, now);
                        servoGain2.gain.linearRampToValueAtTime(0.075, now + 0.15);
                        servoGain2.gain.exponentialRampToValueAtTime(0.001, now + 0.78);

                        servoOsc2.connect(servoFilter2);
                        servoFilter2.connect(servoGain2);
                        servoGain2.connect(this.masterGain);
                        servoOsc2.start(now);
                        servoOsc2.stop(now + 0.8);

                        var thudTime = now + 0.68;
                        var thudOsc = this.ctx.createOscillator();
                        var thudGain = this.ctx.createGain();
                        thudOsc.type = 'sine';
                        thudOsc.frequency.setValueAtTime(145, thudTime);
                        thudOsc.frequency.exponentialRampToValueAtTime(38, thudTime + 0.18);

                        thudGain.gain.setValueAtTime(0.45, thudTime);
                        thudGain.gain.exponentialRampToValueAtTime(0.001, thudTime + 0.22);

                        thudOsc.connect(thudGain);
                        thudGain.connect(this.masterGain);
                        thudOsc.start(thudTime);
                        thudOsc.stop(thudTime + 0.24);
                    }
                },

                playBoostSFX: function (isBoosting) {
                    if (!this.isInitialized || this.isMuted || !this.ctx) return;
                    var now = this.ctx.currentTime;
                    var surgeOsc = this.ctx.createOscillator();
                    var surgeGain = this.ctx.createGain();
                    surgeOsc.type = 'sine';

                    if (isBoosting) {
                        surgeOsc.frequency.setValueAtTime(180, now);
                        surgeOsc.frequency.exponentialRampToValueAtTime(740, now + 0.55);
                    } else {
                        surgeOsc.frequency.setValueAtTime(680, now);
                        surgeOsc.frequency.exponentialRampToValueAtTime(190, now + 0.55);
                    }

                    surgeGain.gain.setValueAtTime(0.001, now);
                    surgeGain.gain.linearRampToValueAtTime(0.09, now + 0.12);
                    surgeGain.gain.exponentialRampToValueAtTime(0.001, now + 0.6);

                    surgeOsc.connect(surgeGain);
                    surgeGain.connect(this.masterGain);
                    surgeOsc.start(now);
                    surgeOsc.stop(now + 0.62);
                }
            };

            /* ------------------------------------------------------------------------
             * 8. LOGIC TƯƠNG TÁC: PARALLAX CHUỘT, EXPLODED VIEW & TURBO AIRFLOW
             * ------------------------------------------------------------------------ */
            var isExploded = false;
            var isTurbo = false;
            var labelMode = 'auto';
            var bgState = 0;
            var targetZoomScalar = 1.0;

            var simState = {
                fanSpeed: 0.085,
                airflowMultiplier: 1.0,
                explodeProgress: 0.0,
                turboIntensity: 0.0,
                cfm: 2450,
                vel: 4.2,
                pa: 320,
                temp: 14.0
            };

            var targetMouse = { x: 0, y: 0 };
            var currentMouse = { x: 0, y: 0 };
            var pointerDownPos = { x: 0, y: 0 };

            function getResponsiveCamScale() {
                var sz = getContainerSize();
                var aspect = sz.width / sz.height;
                var aspectFactor = aspect < 1.45 ? THREE.MathUtils.clamp(1.45 / Math.max(aspect, 0.72), 1.0, 1.48) : 1.0;
                var explodeFactor = isExploded ? 1.16 : 1.0;
                return targetZoomScalar * aspectFactor * explodeFactor;
            }

            function syncCameraDistance(duration) {
                var s = getResponsiveCamScale();
                var dur = typeof duration === 'number' ? duration : 0.65;
                if (dur <= 0) {
                    camera.position.set(baseCamPos.x * s, baseCamPos.y * s, baseCamPos.z * s);
                    camera.lookAt(0, -0.1, 0);
                } else {
                    gsap.to(camera.position, {
                        x: baseCamPos.x * s,
                        y: baseCamPos.y * s,
                        z: baseCamPos.z * s,
                        duration: dur,
                        ease: 'power2.out',
                        onUpdate: function () { camera.lookAt(0, -0.1, 0); }
                    });
                }
            }

            appBody.addEventListener('pointermove', function (e) {
                var rect = container.getBoundingClientRect();
                if (rect.width <= 0 || rect.height <= 0) return;
                var nx = ((e.clientX - rect.left) / rect.width) * 2 - 1;
                var ny = -((e.clientY - rect.top) / rect.height) * 2 + 1;
                targetMouse.x = THREE.MathUtils.clamp(nx, -1.15, 1.15);
                targetMouse.y = THREE.MathUtils.clamp(ny, -1.15, 1.15);
            });

            appBody.addEventListener('pointerleave', function () {
                targetMouse.x = 0;
                targetMouse.y = 0;
            });

            container.addEventListener('pointerdown', function (e) {
                pointerDownPos.x = e.clientX;
                pointerDownPos.y = e.clientY;
            });

            container.addEventListener('pointerup', function (e) {
                var dist = Math.hypot(e.clientX - pointerDownPos.x, e.clientY - pointerDownPos.y);
                if (dist < 8) {
                    hvacSoundEngine.unlockOnFirstGesture(true);
                    toggleExplodedView();
                }
            });

            container.addEventListener('dblclick', function () {
                hvacSoundEngine.unlockOnFirstGesture(true);
                toggleTurboAirflow();
            });

            container.addEventListener('wheel', function (e) {
                var isFs = Boolean(document.fullscreenElement || document.webkitFullscreenElement);
                if (!e.ctrlKey && !e.metaKey && !isFs) return;
                e.preventDefault();
                targetZoomScalar = THREE.MathUtils.clamp(targetZoomScalar + e.deltaY * 0.0007, 0.68, 1.42);
                syncCameraDistance(0.45);
            }, { passive: false });

            function renderTelemetryDom() {
                var cfmEl = document.getElementById('metric-cfm');
                var velEl = document.getElementById('metric-vel');
                var paEl = document.getElementById('metric-pa');
                var tempEl = document.getElementById('metric-temp');
                var rpmEl = document.getElementById('label-rpm');
                var hudRpmEl = document.getElementById('hud-live-rpm');
                var rpmFormatted = Math.round(simState.fanSpeed * 21765).toLocaleString('en-US');

                if (cfmEl) cfmEl.textContent = Math.round(simState.cfm).toLocaleString('en-US');
                if (velEl) velEl.textContent = simState.vel.toFixed(1);
                if (paEl) paEl.textContent = Math.round(simState.pa);
                if (tempEl) tempEl.textContent = simState.temp.toFixed(1);
                if (rpmEl) rpmEl.textContent = rpmFormatted;
                if (hudRpmEl) hudRpmEl.textContent = rpmFormatted;

                volumetricRibbonMat.uniforms.uTurbo.value = simState.turboIntensity;
                diffuserJetShaderMat.uniforms.uTurbo.value = simState.turboIntensity;
            }

            function updateSimulationSpeeds(instant) {
                var targetFanSpeed = isTurbo ? 0.147 : (isExploded ? 0.112 : 0.085);
                var targetAirflow = isTurbo ? 2.35 : (isExploded ? 1.48 : 1.0);
                var targetTurbo = isTurbo ? 1.0 : 0.0;
                var targetCfm = isTurbo ? 4680 : (isExploded ? 3120 : 2450);
                var targetVel = isTurbo ? 8.6 : (isExploded ? 5.8 : 4.2);
                var targetPa = isTurbo ? 580 : (isExploded ? 410 : 320);
                var targetTemp = isTurbo ? 12.2 : 14.0;

                if (instant) {
                    simState.fanSpeed = targetFanSpeed;
                    simState.airflowMultiplier = targetAirflow;
                    simState.turboIntensity = targetTurbo;
                    simState.cfm = targetCfm;
                    simState.vel = targetVel;
                    simState.pa = targetPa;
                    simState.temp = targetTemp;
                    renderTelemetryDom();
                    return;
                }

                gsap.to(simState, {
                    fanSpeed: targetFanSpeed,
                    airflowMultiplier: targetAirflow,
                    turboIntensity: targetTurbo,
                    cfm: targetCfm,
                    vel: targetVel,
                    pa: targetPa,
                    temp: targetTemp,
                    duration: 1.25,
                    ease: 'power2.inOut',
                    onUpdate: renderTelemetryDom
                });
            }

            function toggleExplodedView(forceState, instant) {
                isExploded = typeof forceState === 'boolean' ? forceState : !isExploded;
                uiStateRef.isExploded = isExploded;
                var dict = i18n3D[getActiveLang()] || i18n3D.vi;
                var dur = instant ? 0 : 1.15;

                if (!instant) hvacSoundEngine.playExplodeSFX(isExploded);

                var targetRotY = isExploded ? -0.66 : -0.38;
                if (instant) {
                    orientState.baseRotY = targetRotY;
                } else {
                    gsap.to(orientState, {
                        baseRotY: targetRotY,
                        duration: 1.15,
                        ease: 'power3.inOut'
                    });
                }

                subAssemblies.forEach(function (part, idx) {
                    var targetZ = isExploded ? part.userData.explodedZ : part.userData.assembledZ;
                    if (instant) {
                        part.position.z = targetZ;
                    } else {
                        gsap.to(part.position, {
                            z: targetZ,
                            duration: dur,
                            delay: idx * 0.03,
                            ease: 'power3.inOut'
                        });
                    }
                });

                damperBlades.forEach(function (blade) {
                    var targetAngle = isExploded ? blade.userData.dir * 0.06 : blade.userData.dir * 0.42;
                    if (instant) {
                        blade.rotation.x = targetAngle;
                    } else {
                        gsap.to(blade.rotation, {
                            x: targetAngle,
                            duration: 1.0,
                            ease: 'power2.inOut'
                        });
                    }
                });

                if (instant) {
                    linkageRod.position.y = isExploded ? 0.06 : -0.04;
                    railMat.opacity = isExploded ? 0.38 : 0.0;
                    simState.explodeProgress = isExploded ? 1.0 : 0.0;
                    volumetricRibbonMat.uniforms.uExplode.value = simState.explodeProgress;
                } else {
                    gsap.to(linkageRod.position, {
                        y: isExploded ? 0.06 : -0.04,
                        duration: 1.0,
                        ease: 'power2.inOut'
                    });
                    gsap.to(railMat, {
                        opacity: isExploded ? 0.38 : 0.0,
                        duration: 0.85,
                        ease: 'power2.out'
                    });
                    gsap.to(simState, {
                        explodeProgress: isExploded ? 1.0 : 0.0,
                        duration: 1.15,
                        ease: 'power3.inOut',
                        onUpdate: function () {
                            volumetricRibbonMat.uniforms.uExplode.value = simState.explodeProgress;
                        }
                    });
                }

                syncCameraDistance(instant ? 0 : 0.95);
                updateSimulationSpeeds(instant);

                var stateBadge = document.getElementById('state-badge');
                var explodeBtnText = document.getElementById('explode-btn-text');

                if (isExploded) {
                    if (stateBadge) {
                        stateBadge.textContent = dict.stateOpen;
                        stateBadge.className = 'font-mono-tech text-[10px] px-2.5 py-0.5 rounded-md bg-emerald-500/20 text-emerald-300 border border-emerald-400/40';
                    }
                    if (explodeBtnText) explodeBtnText.textContent = dict.explodeClose;
                } else {
                    if (stateBadge) {
                        stateBadge.textContent = dict.stateClosed;
                        stateBadge.className = 'font-mono-tech text-[10px] px-2.5 py-0.5 rounded-md bg-sky-500/15 text-sky-300 border border-sky-400/30';
                    }
                    if (explodeBtnText) explodeBtnText.textContent = dict.explodeOpen;
                }

                refreshCadLabelsVisibility();
            }

            function toggleTurboAirflow(forceState, instant) {
                isTurbo = typeof forceState === 'boolean' ? forceState : !isTurbo;
                uiStateRef.isTurbo = isTurbo;
                var dict = i18n3D[getActiveLang()] || i18n3D.vi;
                if (!instant) hvacSoundEngine.playBoostSFX(isTurbo);
                updateSimulationSpeeds(instant);

                var boostBtn = document.getElementById('btn-boost-airflow');
                var boostBtnText = document.getElementById('boost-btn-text');

                if (isTurbo) {
                    if (boostBtnText) boostBtnText.textContent = dict.turboOn;
                    if (boostBtn) boostBtn.classList.add('bg-sky-500/25', 'border-sky-400');
                } else {
                    if (boostBtnText) boostBtnText.textContent = dict.turboOff;
                    if (boostBtn) boostBtn.classList.remove('bg-sky-500/25', 'border-sky-400');
                }
            }

            function refreshCadLabelsVisibility() {
                var shouldShow = (labelMode === 'always') || (labelMode === 'auto' && isExploded);
                if (leaderSvg) leaderSvg.classList.toggle('visible', shouldShow);
                subAssemblies.forEach(function (part) {
                    var el = document.getElementById(part.userData.labelId);
                    if (el) {
                        el.classList.toggle('visible', shouldShow);
                    }
                });
            }

            var tempAnchorVec = new THREE.Vector3();
            function updateCadLabelPositions() {
                var shouldShow = (labelMode === 'always') || (labelMode === 'auto' && isExploded);
                if (!shouldShow) return;

                var w = container.clientWidth || 800;
                var h = container.clientHeight || 465;
                var padX = Math.min(145, w * 0.18);
                var padY = 36;

                var spreadX = isExploded ? 1.0 : 1.55;
                var spreadY = isExploded ? 1.0 : 1.15;

                subAssemblies.forEach(function (part) {
                    var el = document.getElementById(part.userData.labelId);
                    if (!el) return;

                    part.getWorldPosition(tempAnchorVec);
                    tempAnchorVec.add(part.userData.anchorOffset);
                    tempAnchorVec.project(camera);

                    var anchorX = (tempAnchorVec.x * 0.5 + 0.5) * w;
                    var anchorY = (-(tempAnchorVec.y * 0.5) + 0.5) * h;

                    var slot = part.userData.screenSlot;
                    var labelX = THREE.MathUtils.clamp(anchorX + slot.dx * spreadX, padX, Math.max(padX, w - padX));
                    var labelY = THREE.MathUtils.clamp(anchorY + slot.dy * spreadY, padY, Math.max(padY, h - padY));

                    el.style.left = labelX + 'px';
                    el.style.top = labelY + 'px';

                    var lineEl = document.getElementById(part.userData.lineId);
                    var dotEl = document.getElementById(part.userData.dotId);
                    if (lineEl) {
                        lineEl.setAttribute('x1', anchorX.toFixed(1));
                        lineEl.setAttribute('y1', anchorY.toFixed(1));
                        lineEl.setAttribute('x2', labelX.toFixed(1));
                        lineEl.setAttribute('y2', labelY.toFixed(1));
                    }
                    if (dotEl) {
                        dotEl.setAttribute('cx', anchorX.toFixed(1));
                        dotEl.setAttribute('cy', anchorY.toFixed(1));
                    }
                });
            }

            /* ------------------------------------------------------------------------
             * 9. SỰ KIỆN NÚT BẤM UI & POSTMESSAGE API
             * ------------------------------------------------------------------------ */
            document.getElementById('btn-toggle-audio').addEventListener('click', function () {
                hvacSoundEngine.toggleMute();
            });

            document.getElementById('btn-explode').addEventListener('click', function () {
                hvacSoundEngine.unlockOnFirstGesture(true);
                toggleExplodedView();
            });

            document.getElementById('btn-boost-airflow').addEventListener('click', function () {
                hvacSoundEngine.unlockOnFirstGesture(true);
                toggleTurboAirflow();
            });

            document.getElementById('btn-zoom-in').addEventListener('click', function () {
                targetZoomScalar = THREE.MathUtils.clamp(targetZoomScalar - 0.14, 0.68, 1.42);
                syncCameraDistance(0.45);
            });

            document.getElementById('btn-zoom-out').addEventListener('click', function () {
                targetZoomScalar = THREE.MathUtils.clamp(targetZoomScalar + 0.14, 0.68, 1.42);
                syncCameraDistance(0.45);
            });

            document.getElementById('btn-reset-cam').addEventListener('click', function () {
                targetZoomScalar = 1.0;
                targetMouse.x = 0;
                targetMouse.y = 0;
                syncCameraDistance(0.55);
            });

            document.getElementById('btn-fullscreen-3d').addEventListener('click', function () {
                var fsEl = document.fullscreenElement || document.webkitFullscreenElement;
                if (!fsEl) {
                    if (appBody.requestFullscreen) appBody.requestFullscreen();
                    else if (appBody.webkitRequestFullscreen) appBody.webkitRequestFullscreen();
                } else {
                    if (document.exitFullscreen) document.exitFullscreen();
                    else if (document.webkitExitFullscreen) document.webkitExitFullscreen();
                }
            });

            var bgButton = document.getElementById('btn-bg-mode');
            var bgLabel = document.getElementById('bg-label');
            var bgDot = document.getElementById('bg-dot');

            function applyBackgroundMode(nextState) {
                bgState = ((nextState % 3) + 3) % 3;
                uiStateRef.bgState = bgState;
                var dict = i18n3D[getActiveLang()] || i18n3D.vi;

                appBody.classList.remove('preview-dark-backdrop', 'preview-checker-backdrop');
                appBody.style.removeProperty('background');
                appBody.style.removeProperty('background-color');
                appBody.style.removeProperty('background-image');
                appBody.style.removeProperty('background-size');
                appBody.style.removeProperty('background-position');

                if (bgState === 0) {
                    appBody.classList.add('preview-dark-backdrop');
                    if (bgLabel) bgLabel.textContent = dict.bgDark;
                    if (bgDot) bgDot.className = 'w-2 h-2 rounded-full bg-sky-400';
                    if (bgButton) bgButton.dataset.bgMode = 'dark-grid';
                } else if (bgState === 1) {
                    appBody.classList.add('preview-checker-backdrop');
                    if (bgLabel) bgLabel.textContent = dict.bgChecker;
                    if (bgDot) bgDot.className = 'w-2 h-2 rounded-full bg-emerald-400';
                    if (bgButton) bgButton.dataset.bgMode = 'alpha-checker';
                } else {
                    appBody.style.setProperty('background-color', 'transparent');
                    appBody.style.setProperty('background-image', 'none');
                    if (bgLabel) bgLabel.textContent = dict.bgTrans;
                    if (bgDot) bgDot.className = 'w-2 h-2 rounded-full bg-slate-400';
                    if (bgButton) bgButton.dataset.bgMode = 'transparent';
                }
            }

            bgButton.addEventListener('click', function () {
                applyBackgroundMode(bgState + 1);
            });

            document.getElementById('btn-toggle-labels').addEventListener('click', function (e) {
                var dict = i18n3D[getActiveLang()] || i18n3D.vi;
                if (labelMode === 'auto') {
                    labelMode = 'always';
                    e.currentTarget.textContent = dict.lblAlways;
                } else if (labelMode === 'always') {
                    labelMode = 'off';
                    e.currentTarget.textContent = dict.lblOff;
                } else {
                    labelMode = 'auto';
                    e.currentTarget.textContent = dict.lblAuto;
                }
                uiStateRef.labelMode = labelMode;
                refreshCadLabelsVisibility();
            });

            function setPureView(pure) {
                if (pure) {
                    if (topDock) topDock.classList.add('hidden');
                    if (bottomDock) bottomDock.classList.add('hidden');
                    appBody.classList.add('is-pure-view');
                    if (btnRestoreUi) btnRestoreUi.classList.remove('hidden');
                } else {
                    if (topDock) topDock.classList.remove('hidden');
                    if (bottomDock) bottomDock.classList.remove('hidden');
                    appBody.classList.remove('is-pure-view');
                    if (btnRestoreUi) btnRestoreUi.classList.add('hidden');
                }
                setTimeout(handleResize, 30);
            }

            document.getElementById('btn-pure-view').addEventListener('click', function () {
                setPureView(true);
            });

            btnRestoreUi.addEventListener('click', function () {
                setPureView(false);
            });

            var embedModal = document.getElementById('embed-modal');
            document.getElementById('btn-embed-code').addEventListener('click', function () {
                embedModal.classList.remove('hidden');
            });
            document.getElementById('btn-close-modal').addEventListener('click', function () {
                embedModal.classList.add('hidden');
            });
            embedModal.addEventListener('click', function (e) {
                if (e.target === embedModal) embedModal.classList.add('hidden');
            });

            document.getElementById('btn-copy-iframe').addEventListener('click', function (e) {
                var codeText = document.getElementById('iframe-code-block').innerText;
                var tempInput = document.createElement('textarea');
                tempInput.value = codeText;
                document.body.appendChild(tempInput);
                tempInput.select();
                document.execCommand('copy');
                document.body.removeChild(tempInput);

                var btn = e.currentTarget;
                var originalText = btn.textContent;
                var dictCopy = i18n3D[getActiveLang()] || i18n3D.vi;
                btn.textContent = dictCopy.copiedBtn || 'Đã sao chép!';
                btn.classList.add('bg-emerald-500/30', 'text-emerald-300');
                setTimeout(function () {
                    btn.textContent = originalText;
                    btn.classList.remove('bg-emerald-500/30', 'text-emerald-300');
                }, 2000);
            });

            window.addEventListener('message', function (event) {
                if (!event.data || typeof event.data !== 'object') return;
                if (event.data.action === 'TOGGLE_EXPLODE') {
                    toggleExplodedView(event.data.value, Boolean(event.data.instant));
                } else if (event.data.action === 'SET_TURBO') {
                    toggleTurboAirflow(Boolean(event.data.value), Boolean(event.data.instant));
                }
            });

            /* ------------------------------------------------------------------------
             * 10. VÒNG LẶP ANIMATION CHÍNH & TỐI ƯU HIỆU NĂNG VIEWPORT
             * ------------------------------------------------------------------------ */
            var clock = new THREE.Clock();
            var isViewportVisible = true;
            var rafId = null;

            function animate() {
                if (!isViewportVisible) {
                    rafId = null;
                    return;
                }
                rafId = requestAnimationFrame(animate);
                var dt = Math.min(clock.getDelta(), 0.05);
                var elapsed = clock.elapsedTime;

                floatGroup.position.y = Math.sin(elapsed * 1.6) * 0.11;
                floatGroup.rotation.z = Math.cos(elapsed * 1.1) * 0.015;

                currentMouse.x += (targetMouse.x - currentMouse.x) * 0.065;
                currentMouse.y += (targetMouse.y - currentMouse.y) * 0.065;

                rootGroup.rotation.y = orientState.baseRotY + currentMouse.x * 0.55;
                rootGroup.rotation.x = orientState.baseRotX - currentMouse.y * 0.35;

                mouseSweepLight.position.x = currentMouse.x * 6.5;
                mouseSweepLight.position.y = 1.5 + currentMouse.y * 4.5;

                impellerRotor.rotation.z -= simState.fanSpeed;

                hvacSoundEngine.updateAcoustics(simState.fanSpeed);

                var zFilter = part1Filter.position.z;
                var zAHU = part2AHU.position.z;
                var zFan = part3Fan.position.z;
                var zVCD = part4VCD.position.z;
                var zDiffuser = part5Diffuser.position.z + 0.25;
                var explodeGapFactor = THREE.MathUtils.clamp((zDiffuser - 2.0) / 2.75, 0, 1);

                var layout = {
                    zFilter: zFilter,
                    zAHU: zAHU,
                    zFan: zFan,
                    zVCD: zVCD,
                    zDiffuser: zDiffuser,
                    minZ: zFilter - 1.55,
                    maxZ: zDiffuser + (isTurbo ? 3.35 : 2.65),
                    explodeGapFactor: explodeGapFactor
                };

                volumetricRibbonMat.uniforms.uTime.value = elapsed;
                volumetricRibbonMat.uniforms.uExplode.value = simState.explodeProgress;
                diffuserJetShaderMat.uniforms.uTime.value = elapsed;

                var mPosArr = mistGeo.attributes.position.array;
                var mColArr = mistGeo.attributes.customColor.array;
                var mSizeArr = mistGeo.attributes.aSize.array;
                var mAlphaArr = mistGeo.attributes.aAlpha.array;
                var mRotArr = mistGeo.attributes.aRotation.array;

                for (var i = 0; i < mistCount; i++) {
                    var m = mistData[i];
                    var mx = mPosArr[i * 3];
                    var my = mPosArr[i * 3 + 1];
                    var mz = mPosArr[i * 3 + 2];

                    var field = evaluateAirflowField(
                        {
                            nx: m.nx,
                            ny: m.ny,
                            lobeId: m.lobeId,
                            radialR: 0.42,
                            radialAngle: m.swirlPhase,
                            damperSlotY: m.ny * (ductH * 0.36),
                            baseSpeed: m.baseSpeed,
                            turbulenceSeed: m.seed,
                            flareAngle: m.flareSpread,
                            crossSpread: m.crossSpread,
                            x: mx,
                            y: my
                        },
                        mz,
                        elapsed,
                        layout
                    );

                    mz += field.vz * dt;
                    if (mz > layout.maxZ || mz < layout.minZ - 0.5) {
                        mz = layout.minZ + Math.random() * 0.4;
                        mx = m.nx * (ductW * 0.55);
                        my = m.ny * (ductH * 0.55);
                    } else {
                        mx += (field.targetX - mx) * 0.12;
                        my += (field.targetY - my) * 0.12;
                    }

                    mPosArr[i * 3] = mx;
                    mPosArr[i * 3 + 1] = my;
                    mPosArr[i * 3 + 2] = mz;

                    mRotArr[i] += m.rotSpeed * dt * simState.airflowMultiplier;

                    var outDist = Math.max(0, mz - zDiffuser);
                    var plumeExpansion = 1.0 + outDist * (isTurbo ? 1.12 : 0.82);
                    mSizeArr[i] = m.baseSize * plumeExpansion;

                    var mistBoost = mz > zFan ? (isTurbo ? 0.22 : 0.16) : 0.12;
                    mAlphaArr[i] = field.alpha * mistBoost;

                    computeThermodynamicColor(mz, zFilter, zAHU, zFan, m.iceBias, tempColor);
                    mColArr[i * 3] = tempColor.r;
                    mColArr[i * 3 + 1] = tempColor.g;
                    mColArr[i * 3 + 2] = tempColor.b;
                }

                mistGeo.attributes.position.needsUpdate = true;
                mistGeo.attributes.customColor.needsUpdate = true;
                mistGeo.attributes.aSize.needsUpdate = true;
                mistGeo.attributes.aAlpha.needsUpdate = true;
                mistGeo.attributes.aRotation.needsUpdate = true;

                scene.updateMatrixWorld();
                updateCadLabelPositions();
                renderer.render(scene, camera);
            }

            function handleResize() {
                var sz = getContainerSize();
                camera.aspect = sz.width / sz.height;
                camera.updateProjectionMatrix();
                renderer.setSize(sz.width, sz.height);
                mistShaderMat.uniforms.uPixelRatio.value = Math.min(window.devicePixelRatio || 1, 2);
                syncCameraDistance(0.25);
                updateCadLabelPositions();
            }

            window.addEventListener('resize', handleResize, { passive: true });
            document.addEventListener('fullscreenchange', handleResize);
            document.addEventListener('webkitfullscreenchange', handleResize);

            if (window.ResizeObserver) {
                new ResizeObserver(function () {
                    handleResize();
                }).observe(container);
            }

            if (window.IntersectionObserver) {
                new IntersectionObserver(function (entries) {
                    entries.forEach(function (entry) {
                        isViewportVisible = entry.isIntersecting;
                        if (isViewportVisible && rafId === null) {
                            clock.getDelta();
                            animate();
                        }
                    });
                }, { threshold: 0.02 }).observe(sectionEl);
            }

            syncCameraDistance(0);
            animate();
        }

        if (document.readyState === 'complete' || document.readyState === 'interactive') {
            setTimeout(initHvac3dVisualizer, 60);
        } else {
            window.addEventListener('DOMContentLoaded', initHvac3dVisualizer);
            window.addEventListener('load', initHvac3dVisualizer);
        }
    })();
    </script>

<script>
/* =========================================
   KÍCH HOẠT SLAY SCROLL REVEAL
   ========================================= */
(function initSlayScroll() {
    // Chọn các khối lớn (các section) để làm hiệu ứng chính
    const sections = document.querySelectorAll('main > section');
    
    // Chọn các thẻ con bên trong để làm hiệu ứng hiện lần lượt
    const children = document.querySelectorAll(
        'main > section > .glass-card, ' +
        'main > section > .relative, ' +
        'main > section > div, ' +
        'main > section > aside'
    );

    // 1. Gắn class ban đầu (ẩn, mờ, trượt xuống)
    sections.forEach(el => {
        // Bỏ qua phần Tổng Quan (vì có hiệu ứng lửa/nước, tránh bị lag)
        if (el.id === 'tong-quan') return; 
        el.classList.add('slay-reveal');
    });
    children.forEach(el => {
        if (el.closest('#tong-quan')) return;
        el.classList.add('slay-reveal-child');
    });

    // 2. Lắng nghe sự kiện cuộn chuột
    const observer = new IntersectionObserver((entries) => {
        entries.forEach(entry => {
            if (entry.isIntersecting) {
                // Khi section lọt vào tầm mắt -> Hiện ra
                entry.target.classList.add('is-visible');
                
                // Tìm các thẻ con bên trong và cho hiện lần lượt (cách nhau 0.1 giây)
                const innerChildren = entry.target.querySelectorAll('.slay-reveal-child');
                innerChildren.forEach((child, index) => {
                    setTimeout(() => {
                        child.classList.add('is-visible');
                    }, index * 100);
                });

                // Ngừng theo dõi section này (chỉ chạy hiệu ứng 1 lần)
                observer.unobserve(entry.target);
            }
        });
    }, {
        rootMargin: '0px 0px -10% 0px', // Kích hoạt sớm một chút để mượt hơn
        threshold: 0.1
    });

    // Bắt đầu theo dõi
    sections.forEach(el => {
        if (el.id !== 'tong-quan') observer.observe(el);
    });
})();
</script>


<!-- Restored Vietnam date/time widget (Asia/Ho_Chi_Minh) -->
<script>
    (function initHVACDateTime() {
        "use strict";

        var dateElements = document.querySelectorAll('[data-hvac-date]');
        var timeElements = document.querySelectorAll('[data-hvac-time]');
        var dateLabels = document.querySelectorAll('[data-hvac-date-label]');
        var todayLabels = document.querySelectorAll('[data-hvac-today-label]');
        var timeLabels = document.querySelectorAll('[data-hvac-time-label]');
        var widgets = document.querySelectorAll('#hvacDateTimeWidget, #hvacDateTimeMobile');
        var timeZone = 'Asia/Ho_Chi_Minh';

        if (!dateElements.length && !timeElements.length) return;

        var languageCopy = {
            vi: {
                locale: 'vi-VN',
                dateLabel: 'NGÀY / THÁNG / NĂM',
                todayLabel: 'HÔM NAY',
                timeLabel: 'GIỜ VIỆT NAM',
                ariaLabel: 'Ngày giờ Việt Nam'
            },
            en: {
                locale: 'en-GB',
                dateLabel: 'DAY / MONTH / YEAR',
                todayLabel: 'TODAY',
                timeLabel: 'VIETNAM TIME',
                ariaLabel: 'Vietnam date and time'
            },
            zh: {
                locale: 'zh-CN',
                dateLabel: '年 / 月 / 日',
                todayLabel: '今天',
                timeLabel: '越南时间',
                ariaLabel: '越南日期和时间'
            },
            ja: {
                locale: 'ja-JP',
                dateLabel: '年 / 月 / 日',
                todayLabel: '今日',
                timeLabel: 'ベトナム時間',
                ariaLabel: 'ベトナムの日付と時刻'
            }
        };

        var activeLocale = '';
        var dateFormatter;
        var timeFormatter;

        function getLanguage() {
            var lang = (document.documentElement.lang || 'vi').toLowerCase();
            if (lang === 'zh-cn' || lang === 'zh') return 'zh';
            if (lang === 'ja-jp' || lang === 'ja') return 'ja';
            if (lang === 'en-us' || lang === 'en-gb' || lang === 'en') return 'en';
            return 'vi';
        }

        function updateHVACDateTimeLanguage() {
            var lang = getLanguage();
            var copy = languageCopy[lang] || languageCopy.vi;

            if (activeLocale !== copy.locale) {
                dateFormatter = new Intl.DateTimeFormat(copy.locale, {
                    weekday: 'long',
                    day: '2-digit',
                    month: '2-digit',
                    year: 'numeric',
                    timeZone: timeZone
                });
                timeFormatter = new Intl.DateTimeFormat(copy.locale, {
                    hour: '2-digit',
                    minute: '2-digit',
                    second: '2-digit',
                    hourCycle: 'h23',
                    timeZone: timeZone
                });
                activeLocale = copy.locale;
            }

            dateLabels.forEach(function (element) {
                element.textContent = copy.dateLabel;
            });
            todayLabels.forEach(function (element) {
                element.textContent = copy.todayLabel;
            });
            timeLabels.forEach(function (element) {
                element.textContent = copy.timeLabel;
            });
            widgets.forEach(function (element) {
                element.setAttribute('aria-label', copy.ariaLabel);
            });

            var now = new Date();
            var formattedDate = dateFormatter.format(now);
            if (lang === 'ja') {
                var japaneseWeekday = new Intl.DateTimeFormat('ja-JP', {
                    weekday: 'long',
                    timeZone: timeZone
                }).format(now);
                formattedDate = formattedDate.replace(japaneseWeekday, '（' + japaneseWeekday + '）');
            }
            var formattedTime = timeFormatter.format(now);
            dateElements.forEach(function (element) {
                element.textContent = formattedDate;
            });
            timeElements.forEach(function (element) {
                element.textContent = formattedTime;
            });
        }

        window.updateHVACDateTimeLanguage = updateHVACDateTimeLanguage;
        updateHVACDateTimeLanguage();
        window.setInterval(updateHVACDateTimeLanguage, 1000);
    })();
    </script>

<!-- Restored HVAC weather station (Open-Meteo) -->
<script id="rulerbWeatherStation">
(function () {
    'use strict';

    var DEFAULT_LOCATION = { name: 'Hà Nội', admin1: 'Hà Nội', country: 'Việt Nam', latitude: 21.0285, longitude: 105.8542, timezone: 'Asia/Ho_Chi_Minh' };
    var LOCATION_KEY = 'rulerbWeatherLocationV1';
    var CACHE_PREFIX = 'rulerbWeatherCacheV1:';
    var CACHE_TTL = 30 * 60 * 1000;
    var REFRESH_MS = 60 * 60 * 1000;
    var activeLocation = loadSavedLocation() || DEFAULT_LOCATION;
    var weatherPayload = null;
    var currentHourIndex = 0;
    var lastSuccessfulFetch = 0;
    var lastFetchAttempt = 0;
    var isLoading = false;
    var refreshTimer = null;

    var I18N = {
        vi: {
            sectionTitle:'Trạm Thời Tiết HVAC', sectionSubtitle:'Theo dõi điều kiện ngoài trời hiện tại, dự báo từng giờ và thông số không khí phục vụ tham khảo HVAC.',
            liveModel:'Dữ liệu thời tiết trực tuyến', searchLabel:'Tìm thành phố', searchPlaceholder:'Nhập tên thành phố…', searchBtn:'Tìm địa điểm', myLocation:'Vị trí của tôi', refresh:'Cập nhật ngay',
            currentWeather:'Thời tiết hiện tại', todayHighLow:'Cao nhất / thấp nhất hôm nay', feelsLike:'Cảm giác như', humidity:'Độ ẩm tương đối', wetBulb:'Nhiệt độ bầu ướt', dewPoint:'Điểm sương', pressure:'Áp suất bề mặt', wind:'Tốc độ gió', rain:'Mưa hiện tại', precipitation:'Lượng mưa',
            hourlyTitle:'Dự báo theo giờ – 24 giờ tới', hourlySubtitle:'Nhiệt độ, độ ẩm, bầu ướt, mưa và gió theo từng giờ địa phương.', hourlyScroll:'Vuốt ngang để xem đủ 24 giờ →', dailyTitle:'Dự báo 7 ngày', dailySubtitle:'Nhiệt độ thấp nhất/cao nhất và lượng mưa dự kiến.',
            designWarning:'Thời tiết hiện tại và dự báo chỉ dùng để tham khảo/kịch bản vận hành. Không thay thế nhiệt độ, độ ẩm ngoài trời thiết kế theo ASHRAE/TCVN khi tính tải lạnh và chọn thiết bị.', applyHap:'Nạp điều kiện hiện tại vào HAP (tham khảo)', source:'Nguồn dữ liệu:', modelNote:'Dữ liệu mô hình dự báo; chu kỳ cập nhật tùy mô hình.',
            loading:'Đang tải dữ liệu thời tiết…', loaded:'Dữ liệu đã tải lúc', stale:'Đang hiển thị dữ liệu đã lưu; thử cập nhật lại…', error:'Không tải được thời tiết. Kiểm tra kết nối rồi thử lại.', searchEmpty:'Không tìm thấy địa điểm phù hợp.', searching:'Đang tìm địa điểm…', searchFailed:'Không tìm được địa điểm. Hãy thử tên thành phố khác.', geoDenied:'Không lấy được vị trí. Bạn có thể tìm thành phố theo tên.', geoUnsupported:'Trình duyệt không hỗ trợ định vị.', geoLoading:'Đang xác định vị trí…', chooseLocation:'Chọn địa điểm', noData:'Chưa có dữ liệu',
            applySuccess:'Đã nạp thời tiết hiện tại vào HAP để chạy kịch bản tham khảo. Đây không phải điều kiện thiết kế.', applyFail:'Chưa thể nạp dữ liệu vào HAP.',
            today:'Hôm nay', tomorrow:'Ngày mai', windDirection:'Hướng gió', rainChance:'Khả năng mưa', wetBulbShort:'Twb', humidityShort:'RH', windShort:'Gió', solarShort:'Bức xạ',
            clear:'Trời quang', mainlyClear:'Ít mây', partlyCloudy:'Có mây từng phần', overcast:'Nhiều mây', fog:'Sương mù', drizzle:'Mưa phùn', freezingDrizzle:'Mưa phùn đóng băng', rainLight:'Mưa nhẹ', rainModerate:'Mưa vừa', rainHeavy:'Mưa to', snow:'Tuyết', snowShowers:'Mưa tuyết', showers:'Mưa rào', thunderstorm:'Dông', thunderstormHail:'Dông có mưa đá', unknown:'Không rõ'
        },
        en: {
            sectionTitle:'HVAC Weather Station', sectionSubtitle:'Monitor current outdoor conditions, hourly forecasts and air properties for HVAC reference.',
            liveModel:'Live weather data', searchLabel:'Find a city', searchPlaceholder:'Enter a city name…', searchBtn:'Search location', myLocation:'My location', refresh:'Refresh now',
            currentWeather:'Current weather', todayHighLow:'Today high / low', feelsLike:'Feels like', humidity:'Relative humidity', wetBulb:'Wet-bulb temperature', dewPoint:'Dew point', pressure:'Surface pressure', wind:'Wind speed', rain:'Current precipitation', precipitation:'Precipitation',
            hourlyTitle:'Hourly forecast – next 24 hours', hourlySubtitle:'Temperature, humidity, wet bulb, precipitation and wind in local time.', hourlyScroll:'Scroll horizontally to view all 24 hours →', dailyTitle:'7-day forecast', dailySubtitle:'Daily minimum/maximum temperature and expected precipitation.',
            designWarning:'Current and forecast weather are for reference and operating scenarios only. They do not replace ASHRAE/TCVN outdoor design conditions for cooling-load calculations or equipment selection.', applyHap:'Send current conditions to HAP (reference)', source:'Data source:', modelNote:'Forecast model data; update intervals vary by model.',
            loading:'Loading weather data…', loaded:'Data loaded at', stale:'Showing cached data; trying to refresh…', error:'Weather data could not be loaded. Check your connection and try again.', searchEmpty:'No matching locations found.', searching:'Searching locations…', searchFailed:'Location search failed. Try another city name.', geoDenied:'Could not access your location. You can search for a city instead.', geoUnsupported:'Geolocation is not supported by this browser.', geoLoading:'Getting your location…', chooseLocation:'Choose a location', noData:'No data',
            applySuccess:'Current weather sent to HAP for a reference scenario. This is not a design condition.', applyFail:'Could not send weather data to HAP.',
            today:'Today', tomorrow:'Tomorrow', windDirection:'Wind direction', rainChance:'Precipitation chance', wetBulbShort:'WB', humidityShort:'RH', windShort:'Wind', solarShort:'Solar',
            clear:'Clear sky', mainlyClear:'Mainly clear', partlyCloudy:'Partly cloudy', overcast:'Overcast', fog:'Fog', drizzle:'Drizzle', freezingDrizzle:'Freezing drizzle', rainLight:'Light rain', rainModerate:'Moderate rain', rainHeavy:'Heavy rain', snow:'Snow', snowShowers:'Snow showers', showers:'Rain showers', thunderstorm:'Thunderstorm', thunderstormHail:'Thunderstorm with hail', unknown:'Unknown'
        },
        zh: {
            sectionTitle:'HVAC 天气站', sectionSubtitle:'查看当前室外天气、逐小时预报及 HVAC 参考空气参数。',
            liveModel:'在线天气数据', searchLabel:'搜索城市', searchPlaceholder:'输入城市名称…', searchBtn:'搜索地点', myLocation:'我的位置', refresh:'立即更新',
            currentWeather:'当前天气', todayHighLow:'今日最高 / 最低', feelsLike:'体感温度', humidity:'相对湿度', wetBulb:'湿球温度', dewPoint:'露点温度', pressure:'地面气压', wind:'风速', rain:'当前降水', precipitation:'降水量',
            hourlyTitle:'逐小时预报 – 未来 24 小时', hourlySubtitle:'当地时间的温度、湿度、湿球温度、降水和风速。', hourlyScroll:'横向滑动查看 24 小时 →', dailyTitle:'7 天预报', dailySubtitle:'每日最低/最高气温及预计降水量。',
            designWarning:'当前天气和预报仅用于参考或运行场景，不可替代 ASHRAE/TCVN 冷负荷计算与设备选型所需的室外设计参数。', applyHap:'将当前天气填入 HAP（参考）', source:'数据来源：', modelNote:'天气预报模型数据；更新周期因模型而异。',
            loading:'正在加载天气数据…', loaded:'数据加载时间', stale:'正在显示缓存数据，并尝试更新…', error:'无法加载天气。请检查网络后重试。', searchEmpty:'未找到匹配地点。', searching:'正在搜索地点…', searchFailed:'地点搜索失败，请尝试其他城市名称。', geoDenied:'无法获取位置，您也可以直接搜索城市。', geoUnsupported:'此浏览器不支持定位。', geoLoading:'正在获取位置…', chooseLocation:'选择地点', noData:'暂无数据',
            applySuccess:'已将当前天气填入 HAP 供参考场景使用。这不是设计工况。', applyFail:'无法将天气数据填入 HAP。',
            today:'今天', tomorrow:'明天', windDirection:'风向', rainChance:'降水概率', wetBulbShort:'湿球', humidityShort:'湿度', windShort:'风', solarShort:'辐射',
            clear:'晴朗', mainlyClear:'大致晴朗', partlyCloudy:'局部多云', overcast:'阴天', fog:'雾', drizzle:'毛毛雨', freezingDrizzle:'冻毛毛雨', rainLight:'小雨', rainModerate:'中雨', rainHeavy:'大雨', snow:'降雪', snowShowers:'阵雪', showers:'阵雨', thunderstorm:'雷暴', thunderstormHail:'雷暴伴冰雹', unknown:'未知'
        },
        ja: {
            sectionTitle:'HVAC 気象ステーション', sectionSubtitle:'現在の屋外気象、時間別予報、HVAC 参考用の空気状態を確認できます。',
            liveModel:'オンライン気象データ', searchLabel:'都市を検索', searchPlaceholder:'都市名を入力…', searchBtn:'場所を検索', myLocation:'現在地', refresh:'今すぐ更新',
            currentWeather:'現在の天気', todayHighLow:'今日の最高 / 最低', feelsLike:'体感温度', humidity:'相対湿度', wetBulb:'湿球温度', dewPoint:'露点温度', pressure:'地上気圧', wind:'風速', rain:'現在の降水量', precipitation:'降水量',
            hourlyTitle:'時間別予報 – 今後 24 時間', hourlySubtitle:'現地時刻の気温、湿度、湿球温度、降水量、風速。', hourlyScroll:'横にスクロールして 24 時間を表示 →', dailyTitle:'7 日間予報', dailySubtitle:'日ごとの最低/最高気温と予想降水量。',
            designWarning:'現在の天気と予報は参考・運転シナリオ用です。冷房負荷計算や機器選定に使用する ASHRAE/TCVN の設計外気条件の代わりにはなりません。', applyHap:'現在の気象条件を HAP に入力（参考）', source:'データ提供：', modelNote:'気象予報モデルのデータです。更新間隔はモデルにより異なります。',
            loading:'気象データを読み込み中…', loaded:'データ取得時刻', stale:'保存済みデータを表示し、更新を試みています…', error:'気象データを取得できません。接続を確認して再試行してください。', searchEmpty:'該当する場所が見つかりません。', searching:'場所を検索中…', searchFailed:'場所を検索できません。別の都市名をお試しください。', geoDenied:'現在地を取得できません。都市名で検索できます。', geoUnsupported:'このブラウザーは位置情報に対応していません。', geoLoading:'現在地を取得中…', chooseLocation:'場所を選択', noData:'データなし',
            applySuccess:'現在の気象条件を参考シナリオとして HAP に入力しました。設計条件ではありません。', applyFail:'HAP に気象データを入力できませんでした。',
            today:'今日', tomorrow:'明日', windDirection:'風向', rainChance:'降水確率', wetBulbShort:'湿球', humidityShort:'湿度', windShort:'風', solarShort:'日射',
            clear:'快晴', mainlyClear:'おおむね晴れ', partlyCloudy:'一部曇り', overcast:'曇り', fog:'霧', drizzle:'霧雨', freezingDrizzle:'着氷性の霧雨', rainLight:'弱い雨', rainModerate:'雨', rainHeavy:'大雨', snow:'雪', snowShowers:'にわか雪', showers:'にわか雨', thunderstorm:'雷雨', thunderstormHail:'ひょうを伴う雷雨', unknown:'不明'
        }
    };

    function currentLang() {
        var lang = document.documentElement.lang || 'vi';
        return lang.indexOf('zh') === 0 ? 'zh' : (lang.indexOf('ja') === 0 ? 'ja' : (lang.indexOf('en') === 0 ? 'en' : 'vi'));
    }
    function tr(key) { return (I18N[currentLang()] || I18N.vi)[key] || I18N.vi[key] || key; }
    function el(id) { return document.getElementById(id); }
    function safeNumber(value, digits) {
        if (value === null || value === undefined || !isFinite(Number(value))) return '—';
        var locale = currentLang() === 'en' ? 'en-US' : currentLang() === 'zh' ? 'zh-CN' : currentLang() === 'ja' ? 'ja-JP' : 'vi-VN';
        return Number(value).toLocaleString(locale, { maximumFractionDigits: digits === undefined ? 1 : digits, minimumFractionDigits: 0 });
    }
    function formatClock(timeString) { return timeString && timeString.length >= 16 ? timeString.slice(11, 16) : '—'; }
    function formatDate(dateString) {
        if (!dateString) return '—';
        var d = new Date(dateString + 'T12:00:00');
        var locale = currentLang() === 'en' ? 'en-US' : currentLang() === 'zh' ? 'zh-CN' : currentLang() === 'ja' ? 'ja-JP' : 'vi-VN';
        return new Intl.DateTimeFormat(locale, { weekday: 'short', day: '2-digit', month: '2-digit' }).format(d);
    }
    function weatherDescription(code) {
        code = Number(code);
        if (code === 0) return tr('clear');
        if (code === 1) return tr('mainlyClear');
        if (code === 2) return tr('partlyCloudy');
        if (code === 3) return tr('overcast');
        if (code === 45 || code === 48) return tr('fog');
        if ([51,53,55].indexOf(code) >= 0) return tr('drizzle');
        if ([56,57].indexOf(code) >= 0) return tr('freezingDrizzle');
        if (code === 61) return tr('rainLight');
        if (code === 63) return tr('rainModerate');
        if (code === 65 || code === 66 || code === 67) return tr('rainHeavy');
        if ([71,73,75,77].indexOf(code) >= 0) return tr('snow');
        if ([80,81,82].indexOf(code) >= 0) return tr('showers');
        if ([85,86].indexOf(code) >= 0) return tr('snowShowers');
        if (code === 95) return tr('thunderstorm');
        if ([96,99].indexOf(code) >= 0) return tr('thunderstormHail');
        return tr('unknown');
    }
    function weatherIcon(code, isDay) {
        code = Number(code);
        if (code === 0) return isDay === 0 ? '🌙' : '☀️';
        if (code === 1 || code === 2) return isDay === 0 ? '☁️' : '🌤️';
        if (code === 3) return '☁️';
        if (code === 45 || code === 48) return '🌫️';
        if ([51,53,55,56,57].indexOf(code) >= 0) return '🌦️';
        if ([61,63,65,66,67,80,81,82].indexOf(code) >= 0) return '🌧️';
        if ([71,73,75,77,85,86].indexOf(code) >= 0) return '🌨️';
        if ([95,96,99].indexOf(code) >= 0) return '⛈️';
        return '🌡️';
    }
    function loadSavedLocation() {
        try {
            var saved = JSON.parse(localStorage.getItem(LOCATION_KEY) || 'null');
            if (saved && isFinite(saved.latitude) && isFinite(saved.longitude) && saved.name) return saved;
        } catch (e) {}
        return null;
    }
    function saveLocation() { try { localStorage.setItem(LOCATION_KEY, JSON.stringify(activeLocation)); } catch (e) {} }
    function cacheKey() { return CACHE_PREFIX + Number(activeLocation.latitude).toFixed(3) + ':' + Number(activeLocation.longitude).toFixed(3); }
    function setStatus(message, isError) {
        var node = el('weatherStatus');
        if (!node) return;
        node.textContent = message;
        node.className = 'text-[11px] ' + (isError ? 'text-rose-300' : 'text-slate-400');
    }
    function showLoading(loading) {
        isLoading = loading;
        ['weatherRefreshBtn','weatherSearchBtn','weatherGeoBtn'].forEach(function (id) {
            var button = el(id); if (button) button.disabled = loading;
        });
        var refresh = el('weatherRefreshBtn');
        if (refresh) refresh.classList.toggle('opacity-60', loading);
    }
    function updateLocationHeading() {
        var label = [activeLocation.name, activeLocation.admin1, activeLocation.country].filter(function (v, i, a) { return v && a.indexOf(v) === i; }).join(', ');
        var target = el('weatherLocationName');
        if (target) target.textContent = label || '—';
    }
    function getCache() {
        try { var value = JSON.parse(localStorage.getItem(cacheKey()) || 'null'); if (value && value.savedAt && value.payload) return value; } catch (e) {}
        return null;
    }
    function saveCache(payload) { try { localStorage.setItem(cacheKey(), JSON.stringify({ savedAt: Date.now(), payload: payload })); } catch (e) {} }
    function findCurrentHourIndex(payload) {
        var times = payload.hourly && payload.hourly.time || [];
        var currentTime = payload.current && payload.current.time || '';
        var hourKey = currentTime.slice(0, 13);
        var exact = times.findIndex(function (value) { return value.slice(0, 13) === hourKey; });
        if (exact >= 0) return exact;
        return Math.max(0, times.findIndex(function (value) { return value >= currentTime; }));
    }
    function setWeatherValue(id, value) { var target = el(id); if (target) target.textContent = value; }

    function renderWeather(payload) {
        if (!payload || !payload.current || !payload.hourly || !payload.daily) throw new Error('Incomplete weather payload');
        weatherPayload = payload;
        currentHourIndex = findCurrentHourIndex(payload);
        var c = payload.current, h = payload.hourly, d = payload.daily, idx = currentHourIndex;
        var wetBulb = h.wet_bulb_temperature_2m && h.wet_bulb_temperature_2m[idx];
        var dewPoint = h.dew_point_2m && h.dew_point_2m[idx];
        var dateKey = (c.time || '').slice(0, 10);
        var todayIndex = (d.time || []).indexOf(dateKey);
        if (todayIndex < 0) todayIndex = 0;

        updateLocationHeading();
        setWeatherValue('weatherTimezone', payload.timezone || '');
        setWeatherValue('weatherCurrentTemp', safeNumber(c.temperature_2m, 1) + '°C');
        setWeatherValue('weatherCurrentCondition', weatherDescription(c.weather_code));
        setWeatherValue('weatherCurrentIcon', weatherIcon(c.weather_code, c.is_day));
        setWeatherValue('weatherCurrentTime', formatClock(c.time) + ' · ' + formatDate(dateKey));
        setWeatherValue('weatherTodayRange', safeNumber(d.temperature_2m_max && d.temperature_2m_max[todayIndex], 1) + '° / ' + safeNumber(d.temperature_2m_min && d.temperature_2m_min[todayIndex], 1) + '°');
        setWeatherValue('weatherFeelsLike', safeNumber(c.apparent_temperature, 1) + '°C');
        setWeatherValue('weatherHumidity', safeNumber(c.relative_humidity_2m, 0) + '%');
        setWeatherValue('weatherWetBulb', safeNumber(wetBulb, 1) + '°C');
        setWeatherValue('weatherDewPoint', safeNumber(dewPoint, 1) + '°C');
        setWeatherValue('weatherPressure', safeNumber(c.surface_pressure, 0) + ' hPa');
        setWeatherValue('weatherWind', safeNumber(c.wind_speed_10m, 1) + ' m/s');
        setWeatherValue('weatherWindDirection', tr('windDirection') + ': ' + safeNumber(c.wind_direction_10m, 0) + '°');
        setWeatherValue('weatherRain', safeNumber(c.precipitation, 1) + ' mm');

        var hoursHtml = '';
        var end = Math.min((h.time || []).length, idx + 24);
        for (var i = idx; i < end; i++) {
            var icon = weatherIcon(h.weather_code && h.weather_code[i], 1);
            hoursHtml += '<div class="snap-start min-w-[6.5rem] rounded-xl border border-slate-800 bg-slate-900/90 px-3 py-3 text-center">' +
                '<div class="text-[10px] font-bold text-slate-400 tabular-nums">' + formatClock(h.time[i]) + '</div>' +
                '<div class="my-2 text-2xl" aria-hidden="true">' + icon + '</div>' +
                '<div class="text-base font-extrabold text-white tabular-nums">' + safeNumber(h.temperature_2m && h.temperature_2m[i], 0) + '°</div>' +
                '<div class="mt-1 text-[10px] text-slate-300">' + tr('humidityShort') + ' ' + safeNumber(h.relative_humidity_2m && h.relative_humidity_2m[i], 0) + '%</div>' +
                '<div class="mt-1 text-[10px] text-slate-300">' + tr('wetBulbShort') + ' ' + safeNumber(h.wet_bulb_temperature_2m && h.wet_bulb_temperature_2m[i], 0) + '°</div>' +
                '<div class="mt-1 text-[10px] text-slate-300">☂ ' + safeNumber(h.precipitation_probability && h.precipitation_probability[i], 0) + '%</div>' +
                '<div class="mt-1 text-[10px] text-slate-300">' + tr('windShort') + ' ' + safeNumber(h.wind_speed_10m && h.wind_speed_10m[i], 1) + '</div>' +
                '</div>';
        }
        el('weatherHourlyList').innerHTML = hoursHtml || '<div class="text-xs text-slate-500">' + tr('noData') + '</div>';

        var dailyHtml = '';
        for (var di = 0; di < (d.time || []).length; di++) {
            var label = di === 0 ? tr('today') : formatDate(d.time[di]);
            var dailyIcon = weatherIcon(d.weather_code && d.weather_code[di], 1);
            dailyHtml += '<div class="rounded-xl border border-slate-800 bg-slate-900/80 p-3 min-w-0">' +
                '<div class="text-[10px] font-bold text-slate-400 truncate">' + label + '</div>' +
                '<div class="my-2 text-2xl">' + dailyIcon + '</div>' +
                '<div class="flex items-center gap-1 text-xs"><span class="font-extrabold text-white">' + safeNumber(d.temperature_2m_max && d.temperature_2m_max[di], 0) + '°</span><span class="text-slate-500">/</span><span class="font-semibold text-slate-400">' + safeNumber(d.temperature_2m_min && d.temperature_2m_min[di], 0) + '°</span></div>' +
                '<div class="mt-2 text-[10px] text-slate-300">☂ ' + safeNumber(d.precipitation_probability_max && d.precipitation_probability_max[di], 0) + '%</div>' +
                '<div class="mt-1 text-[10px] text-slate-400">' + safeNumber(d.precipitation_sum && d.precipitation_sum[di], 1) + ' mm</div>' +
                '</div>';
        }
        el('weatherDailyList').innerHTML = dailyHtml || '<div class="text-xs text-slate-500">' + tr('noData') + '</div>';

        var locale = currentLang() === 'en' ? 'en-US' : currentLang() === 'zh' ? 'zh-CN' : currentLang() === 'ja' ? 'ja-JP' : 'vi-VN';
        var loadedAt = new Date();
        setWeatherValue('weatherUpdatedAt', tr('loaded') + ' ' + loadedAt.toLocaleTimeString(locale, { hour: '2-digit', minute: '2-digit' }) + ' · ' + tr('currentWeather') + ': ' + formatClock(c.time));
        setStatus('', false);
        var updatedNote = el('weatherStatus');
        if (updatedNote) updatedNote.textContent = (payload.timezone_abbreviation || '') + ' · ' + tr('modelNote');
    }

    async function fetchWeather(force) {
        if (isLoading) return;
        var cached = getCache();
        // Use the last successful response immediately for a fast first paint,
        // but do NOT return early: always attempt a fresh API request on page load.
        if (!force && cached && cached.payload) {
            try { renderWeather(cached.payload); } catch (cacheError) { console.warn('[RULERB Weather cache]', cacheError); }
        }

        showLoading(true);
        lastFetchAttempt = Date.now();
        setStatus(tr('loading'), false);

        function buildForecastUrl(includeWetBulb) {
            var url = new URL('https://api.open-meteo.com/v1/forecast');
            url.searchParams.set('latitude', activeLocation.latitude);
            url.searchParams.set('longitude', activeLocation.longitude);
            url.searchParams.set('current', 'temperature_2m,relative_humidity_2m,apparent_temperature,is_day,precipitation,weather_code,wind_speed_10m,wind_direction_10m,surface_pressure');
            var hourly = [
                'temperature_2m', 'relative_humidity_2m', 'dew_point_2m',
                'apparent_temperature', 'precipitation_probability', 'precipitation',
                'weather_code', 'wind_speed_10m', 'wind_direction_10m'
            ];
            if (includeWetBulb) hourly.push('wet_bulb_temperature_2m');
            url.searchParams.set('hourly', hourly.join(','));
            url.searchParams.set('daily', 'weather_code,temperature_2m_max,temperature_2m_min,precipitation_probability_max,precipitation_sum,sunrise,sunset,wind_speed_10m_max');
            url.searchParams.set('timezone', activeLocation.timezone || 'auto');
            url.searchParams.set('forecast_days', '7');
            url.searchParams.set('temperature_unit', 'celsius');
            url.searchParams.set('wind_speed_unit', 'ms');
            url.searchParams.set('precipitation_unit', 'mm');
            return url;
        }

        async function requestForecast(includeWetBulb) {
            var url = buildForecastUrl(includeWetBulb);
            var controller = new AbortController();
            var timeout = setTimeout(function () { controller.abort(); }, 20000);
            try {
                var response = await fetch(url.toString(), {
                    method: 'GET',
                    mode: 'cors',
                    cache: 'no-store',
                    signal: controller.signal,
                    headers: { 'Accept': 'application/json' }
                });
                var payload;
                try { payload = await response.json(); }
                catch (parseError) { throw new Error('API returned invalid JSON (HTTP ' + response.status + ')'); }
                if (!response.ok || payload.error) {
                    var reason = payload && (payload.reason || payload.message) ? (payload.reason || payload.message) : ('HTTP ' + response.status);
                    var apiError = new Error(String(reason));
                    apiError.status = response.status;
                    throw apiError;
                }
                if (!payload.current || !payload.hourly || !payload.daily) throw new Error('API response is missing current/hourly/daily weather data');
                return payload;
            } finally {
                clearTimeout(timeout);
            }
        }

        try {
            var payload;
            var wetBulbAvailable = true;
            try {
                payload = await requestForecast(true);
            } catch (primaryError) {
                // Wet-bulb is an optional forecast variable. If the API/model rejects
                // that field, retry the core weather request so the whole card still works.
                if (primaryError && primaryError.status === 400) {
                    payload = await requestForecast(false);
                    wetBulbAvailable = false;
                } else {
                    throw primaryError;
                }
            }
            renderWeather(payload);
            saveCache(payload);
            lastSuccessfulFetch = Date.now();
            if (!wetBulbAvailable || !(payload.hourly.wet_bulb_temperature_2m || []).some(function (v) { return v !== null && v !== undefined; })) {
                setStatus(tr('loaded') + ' · ' + tr('wetBulb') + ': —', true);
            }
        } catch (error) {
            console.error('[RULERB Weather]', error);
            var detail = (error && error.message) ? String(error.message) : String(error || 'Unknown error');
            detail = detail.replace(/\s+/g, ' ').slice(0, 150);
            if (cached && cached.payload) {
                try {
                    renderWeather(cached.payload);
                    setStatus(tr('stale') + ' · ' + detail, true);
                } catch (cacheRenderError) {
                    setStatus(tr('error') + ' · ' + detail, true);
                }
            } else {
                setStatus(tr('error') + ' · ' + detail, true);
            }
        } finally {
            showLoading(false);
        }
    }

    async function searchLocation() {
        var input = el('weatherCitySearch'), query = input ? input.value.trim() : '';
        if (query.length < 2) { setStatus(tr('searchEmpty'), true); return; }
        var results = el('weatherSearchResults');
        results.classList.remove('hidden');
        results.innerHTML = '<div class="px-3 py-3 text-xs text-slate-400">' + tr('searching') + '</div>';
        var lang = currentLang();
        try {
            var url = new URL('https://geocoding-api.open-meteo.com/v1/search');
            url.searchParams.set('name', query);
            url.searchParams.set('count', '6');
            url.searchParams.set('language', lang);
            url.searchParams.set('format', 'json');
            var response = await fetch(url.toString(), { headers: { 'Accept': 'application/json' } });
            if (!response.ok) throw new Error('Geocoding API HTTP ' + response.status);
            var data = await response.json();
            var found = data.results || [];
            results.innerHTML = '';
            if (!found.length) { results.innerHTML = '<div class="px-3 py-3 text-xs text-slate-400">' + tr('searchEmpty') + '</div>'; return; }
            found.forEach(function (place) {
                var button = document.createElement('button');
                button.type = 'button';
                button.className = 'block w-full border-b border-slate-800 px-3 py-3 text-left text-xs text-slate-200 hover:bg-cyan-500/10';
                button.textContent = [place.name, place.admin1, place.country].filter(Boolean).join(', ');
                button.addEventListener('click', function () {
                    activeLocation = { name: place.name, admin1: place.admin1 || '', country: place.country || '', latitude: place.latitude, longitude: place.longitude, timezone: place.timezone || '' };
                    saveLocation();
                    input.value = place.name;
                    results.classList.add('hidden');
                    fetchWeather(true);
                });
                results.appendChild(button);
            });
        } catch (error) {
            console.error('[RULERB Weather Geocoding]', error);
            results.innerHTML = '<div class="px-3 py-3 text-xs text-rose-300">' + tr('searchFailed') + '</div>';
        }
    }

    function useGeolocation() {
        if (!navigator.geolocation) { setStatus(tr('geoUnsupported'), true); return; }
        setStatus(tr('geoLoading'), false);
        navigator.geolocation.getCurrentPosition(function (position) {
            var lat = position.coords.latitude, lon = position.coords.longitude;
            activeLocation = { name: currentLang() === 'en' ? 'Current location' : currentLang() === 'zh' ? '当前位置' : currentLang() === 'ja' ? '現在地' : 'Vị trí hiện tại', admin1: '', country: lat.toFixed(3) + ', ' + lon.toFixed(3), latitude: lat, longitude: lon, timezone: '' };
            saveLocation();
            el('weatherCitySearch').value = activeLocation.name;
            fetchWeather(true);
        }, function () { setStatus(tr('geoDenied'), true); }, { enableHighAccuracy: false, timeout: 12000, maximumAge: 15 * 60 * 1000 });
    }

    function applyWeatherToHap() {
        if (!weatherPayload || !weatherPayload.current) { setStatus(tr('applyFail'), true); return; }
        var c = weatherPayload.current, h = weatherPayload.hourly || {}, idx = currentHourIndex;
        var wetBulb = h.wet_bulb_temperature_2m && h.wet_bulb_temperature_2m[idx];
        var dewPoint = h.dew_point_2m && h.dew_point_2m[idx];
        var fields = {
            hapOutdoorTemp: c.temperature_2m,
            hapOutdoorRh: c.relative_humidity_2m,
            hapOutdoorWb: wetBulb
        };
        Object.keys(fields).forEach(function (id) {
            var field = el(id);
            if (field && fields[id] !== null && fields[id] !== undefined && isFinite(Number(fields[id]))) {
                field.value = Number(fields[id]).toFixed(1);
                field.dispatchEvent(new Event('input', { bubbles: true }));
            }
        });
        var city = el('hapWeatherCity'); if (city) city.value = 'custom';
        var month = el('hapDesignMonth'); if (month && weatherPayload.current.time) month.value = String(Number(weatherPayload.current.time.slice(5, 7)));
        var lat = el('hapLatitude'); if (lat) lat.value = Number(activeLocation.latitude).toFixed(3);
        var alt = el('hapAltitude'); if (alt && isFinite(Number(weatherPayload.elevation))) alt.value = Math.max(0, Number(weatherPayload.elevation)).toFixed(0);
        if (typeof window.calculateHapMiniLoad === 'function') window.calculateHapMiniLoad();
        var status = tr('applySuccess');
        setStatus(status, false);
        var hap = el('tinh-tai-lanh'); if (hap) hap.scrollIntoView({ behavior: 'smooth', block: 'start' });
    }

    function applyLanguage(lang) {
        if (!el('weather-station')) return;
        lang = lang || currentLang();
        var dict = I18N[lang] || I18N.vi;
        document.querySelectorAll('[data-weather-label]').forEach(function (node) {
            var key = node.getAttribute('data-weather-label');
            if (dict[key]) node.textContent = dict[key];
        });
        var input = el('weatherCitySearch');
        if (input) input.placeholder = dict.searchPlaceholder;
        if (weatherPayload) renderWeather(weatherPayload);
        else if (activeLocation) updateLocationHeading();
    }

    function init() {
        if (!el('weather-station')) return;
        updateLocationHeading();
        var input = el('weatherCitySearch');
        if (input) input.value = activeLocation.name || '';
        applyLanguage(currentLang());
        el('weatherSearchBtn').addEventListener('click', searchLocation);
        el('weatherGeoBtn').addEventListener('click', useGeolocation);
        el('weatherRefreshBtn').addEventListener('click', function () { fetchWeather(true); });
        el('weatherApplyHapBtn').addEventListener('click', applyWeatherToHap);
        if (input) input.addEventListener('keydown', function (event) { if (event.key === 'Enter') { event.preventDefault(); searchLocation(); } });
        document.addEventListener('click', function (event) {
            var results = el('weatherSearchResults');
            if (results && !results.contains(event.target) && event.target !== input && event.target !== el('weatherSearchBtn')) results.classList.add('hidden');
        });
        fetchWeather(false);
        refreshTimer = setInterval(function () {
            if (!document.hidden && Date.now() - lastFetchAttempt >= REFRESH_MS) fetchWeather(true);
        }, 60 * 1000);
        document.addEventListener('visibilitychange', function () {
            if (!document.hidden && Date.now() - lastFetchAttempt >= REFRESH_MS) fetchWeather(true);
        });
    }

    // Integrate with the site's existing VI / EN / ZH / JA switcher.
    var previousSetLanguage = window.setHVACLanguage;
    if (typeof previousSetLanguage === 'function') {
        window.setHVACLanguage = function (lang) {
            previousSetLanguage.apply(this, arguments);
            applyLanguage(lang);
        };
    }
    if (document.readyState === 'loading') document.addEventListener('DOMContentLoaded', init);
    else init();
})();
</script>
</body>
</html>